<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="FB_HnltCnLinkage" Id="{49b9fb4a-ee7f-4dd8-8511-b340abe8c57d}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK FB_HnltCnLinkage
VAR_INPUT
	stAmbientState : ST_AmbientState;
	
	//control struct for hnlt cn linkage
	controlAutomatic : ST_HnltCnLinkageControl;
END_VAR
VAR_OUTPUT
END_VAR
VAR
	//systems
	HeatPumpSystem_CN : FB_HeatPumpSystem_CN;
	HeatPumpSystem_Air : FB_HeatPumpSystem_Air;
	InnerCapillaryTubeMats : FB_InnerCapillaryTubeMats;
	UnderfloorHeatingSystem : FB_UnderfloorHeatingSystem;
	
	//internal variables
	bAlgorithmPermission : BOOL;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[//check for algorithm permission
bAlgorithmPermission := controlAutomatic.bAlgorithmPermission_CN AND controlAutomatic.bAlgorithmPermission_HNLT;
	
HeatPumpSystem_CN(bSetStatusOnAutomatic := controlAutomatic.bSetStatusOn_HeatPump,
	bAlgorithmPermission := bAlgorithmPermission,
	fSetPointAutomatic := controlAutomatic.fFeedTemperature_HNLT_Heating);
	
HeatPumpSystem_Air(bSetStatusOnAutomatic := controlAutomatic.bSetStatusOn_HeatPumpAir,
	bAlgorithmPermission := bAlgorithmPermission,
	nControlModeAutomatic := SEL(
    controlAutomatic.bHeatingMode,
    E_HeatPumpAirControlMode.coolingMode,
    E_HeatPumpAirControlMode.heatingMode), //returns 3 if bHeatingMode is False
	fSetPointAutomatic := SEL(controlAutomatic.bHeatingMode, 
		controlAutomatic.fFeedTemperature_CN,
		controlAutomatic.fFeedTemperature_HNLT_Heating),
	fFeedTemperature_HNLT := controlAutomatic.fFeedTemperature_HNLT_Heating,
	fFeedTemperature_CN := controlAutomatic.fFeedTemperature_CN);
	
//NOTE: inner capillary tube mats are always on and recieve desired hall temperature as setpoint
InnerCapillaryTubeMats(bSetStatusOnAutomatic := controlAutomatic.bSetStatusOn_InnerCapillaryTubeMats,
	bAlgorithmPermission := bAlgorithmPermission,
	fSetPointAutomatic := controlAutomatic.fTargetTemperature_ProductionHall,
	bHeatingModeAutomatic := controlAutomatic.bHeatingMode,
	stAmbientState := stAmbientState);

//NOTE: underfloor heating is always on and recieves no setpoint because ambient temperature depending feed temperature is calculated inside FB
UnderfloorHeatingSystem(bSetStatusOnAutomatic := controlAutomatic.bSetStatusOn_UnderfloorHeating,
	bAlgorithmPermission := bAlgorithmPermission,
	fSetPointAutomatic := 0,
	bHeatingModeAutomatic := controlAutomatic.bHeatingMode,
	stAmbientState := stAmbientState);]]></ST>
    </Implementation>
  </POU>
</TcPlcObject>