<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="MBUS_WZaehler_Basement" Id="{3c9e8112-e798-4c93-b47a-0b8293d8b0d7}" SpecialFunc="None">
    <Declaration><![CDATA[PROGRAM MBUS_WZaehler_Basement (* hier wird die Klemme, an welche der M-Bus mit den Zählern angeschlossen ist, alle 10ms aufgerufen *)
VAR
	Komm_Klemme_WZaehler_Basement 		: FB_MBUSKL6781;

	WMZ350								: FB_MBUS_General_Ext;
	WMZ305								: FB_MBUS_General_Ext;
	WMZ300								: FB_MBUS_General_Ext;
	WMZ100								: FB_MBUS_General_Ext;
	WMZ455								: FB_MBUS_General_Ext;
	WMZ245								: FB_MBUS_General_Ext;
	WMZ235								: FB_MBUS_General_Ext;
	WMZ425								: FB_MBUS_General_Ext;
	WMZ900								: FB_MBUS_General_Ext;
	WMZ935								: FB_MBUS_General_Ext;
	WMZ342								: FB_MBUS_General_Ext;
	WMZ405								: FB_MBUS_General_Ext;
	
	//basement
	adrWMZ350					: ST_MBus_SecAdr := (udiIdNumber:=16#75372672);
	adrWMZ305					: ST_MBus_SecAdr := (udiIdNumber:=16#75234689);
	adrWMZ100					: ST_MBus_SecAdr := (udiIdNumber:=16#75494412);
	adrWMZ300					: ST_MBus_SecAdr := (udiIdNumber:=16#60470152);
	
	adrWMZ455					: ST_MBus_SecAdr := (udiIdNumber:=16#75375855);
	adrWMZ245					: ST_MBus_SecAdr := (udiIdNumber:=16#75563317);
	adrWMZ235					: ST_MBus_SecAdr := (udiIdNumber:=16#13859503);
	adrWMZ425					: ST_MBus_SecAdr := (udiIdNumber:=16#75878305);
	adrWMZ900					: ST_MBus_SecAdr := (udiIdNumber:=16#72925041);
	adrWMZ935					: ST_MBus_SecAdr := (udiIdNumber:=16#72925042);
	adrWMZ342					: ST_MBus_SecAdr := (udiIdNumber:=16#60456633);
	adrWMZ405					: ST_MBus_SecAdr := (udiIdNumber:=16#76089225);

END_VAR]]></Declaration>
    <Implementation>
      <CFC>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCImplementationObject">
              <o n="Items" t="CFCItemList">
                <l2 n="InnerList">
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1193L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1194L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1195L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1196L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1197L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1198L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1199L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1200L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1201L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1202L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRetries"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1203L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1204L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1205L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stComIn"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1206L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stComOut"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1207L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1208L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1209L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1210L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1211L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1212L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUSKL6781"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1213L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"Komm_Klemme_WZaehler_Basement"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1214L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"43, 1, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1192L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1216L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"IN_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1217L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"30, 5, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1215L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1219L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"OUT_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1220L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"28, 6, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1218L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1222L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1223L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"22, 7, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1221L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"-19, -4, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1216L</v>
                    <v n="DestPinId">1196L</v>
                    <v n="Id">1224L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"-19, -4, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1219L</v>
                    <v n="DestPinId">1197L</v>
                    <v n="Id">1225L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"-19, -4, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1222L</v>
                    <v n="DestPinId">1198L</v>
                    <v n="Id">1226L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1229L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1230L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1231L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1232L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1233L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1234L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1235L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1236L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1237L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1238L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1239L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1240L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1241L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1242L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1243L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1244L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1245L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1246L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1247L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1248L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1249L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1250L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiAddress"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1251L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSecAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1252L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eBaudrate"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1253L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1254L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSND_NKE"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1255L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReadInit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1256L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"tMinSendTime"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1257L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiUnit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1258L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1259L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1260L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1261L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1262L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1263L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1264L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"dwIdNumber"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1265L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byStatus"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1266L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byGEN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1267L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byCounter"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1268L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRecivedAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1269L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1270L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sMan"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1271L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"arrTelegram"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1272L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUS_General_Ext"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1273L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WMZ350"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1274L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"42, 12, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1228L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1276L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"253"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1277L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"36, 14, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1275L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1279L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"adrWMZ350"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1280L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"22, 15, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1278L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1282L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1283L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 23, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1281L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1285L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"aTelegramm_WMZ350"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1286L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"62, 25, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1284L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 72, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1276L</v>
                    <v n="DestPinId">1229L</v>
                    <v n="Id">1287L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 72, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1279L</v>
                    <v n="DestPinId">1230L</v>
                    <v n="Id">1288L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 72, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1282L</v>
                    <v n="DestPinId">1238L</v>
                    <v n="Id">1289L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 72, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1250L</v>
                    <v n="DestPinId">1285L</v>
                    <v n="Id">1290L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1389L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1390L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1391L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1392L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1393L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1394L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1395L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1396L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1397L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1398L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1399L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1400L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1401L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1402L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1403L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1404L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1405L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1406L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1407L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1408L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1409L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1410L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiAddress"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1411L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSecAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1412L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eBaudrate"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1413L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1414L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSND_NKE"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1415L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReadInit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1416L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"tMinSendTime"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1417L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiUnit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1418L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1419L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1420L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1421L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1422L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1423L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1424L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"dwIdNumber"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1425L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byStatus"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1426L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byGEN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1427L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byCounter"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1428L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRecivedAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1429L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1430L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sMan"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1431L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"arrTelegram"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1432L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUS_General_Ext"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1433L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WMZ305"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1434L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"42, 30, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1388L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1368L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"253"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1369L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"32, 32, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1367L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1371L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"adrWMZ305"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1372L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 37, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1370L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1374L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1375L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 41, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1373L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1380L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"aTelegramm_WMZ305"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1381L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"62, 42, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1379L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1321L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1322L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1323L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1324L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1325L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1326L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1327L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1328L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1329L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1330L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1331L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1332L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1333L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1334L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1335L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1336L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1337L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1338L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1339L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1340L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1341L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1342L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiAddress"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1343L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSecAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1344L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eBaudrate"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1345L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1346L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSND_NKE"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1347L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReadInit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1348L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"tMinSendTime"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1349L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiUnit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1350L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1351L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1352L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1353L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1354L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1355L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1356L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"dwIdNumber"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1357L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byStatus"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1358L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byGEN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1359L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byCounter"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1360L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRecivedAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1361L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1362L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sMan"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1363L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"arrTelegram"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1364L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUS_General_Ext"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1365L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WMZ100"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1366L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"42, 45, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1320L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1377L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"253"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1378L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"32, 47, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1376L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1454L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1455L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1456L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1457L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1458L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1459L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1460L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1461L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1462L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1463L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1464L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1465L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1466L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1467L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1468L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1469L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1470L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1471L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1472L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1473L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1474L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1475L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiAddress"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1476L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSecAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1477L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eBaudrate"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1478L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1479L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSND_NKE"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1480L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReadInit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1481L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"tMinSendTime"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1482L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiUnit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1483L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1484L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1485L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1486L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1487L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1488L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1489L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"dwIdNumber"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1490L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byStatus"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1491L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byGEN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1492L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byCounter"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1493L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRecivedAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1494L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1495L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sMan"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1496L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"arrTelegram"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1497L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUS_General_Ext"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1498L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WMZ300"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1499L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"42, 60, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1453L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1501L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"253"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1502L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"32, 62, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1500L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1436L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"adrWMZ100"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1437L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 52, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1435L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1504L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"adrWMZ300"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1505L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 67, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1503L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1383L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1384L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 56, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1382L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1507L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1508L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 71, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1506L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1386L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"aTelegramm_WMZ100"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1387L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"62, 58, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1385L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"15, 22, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1371L</v>
                    <v n="DestPinId">1390L</v>
                    <v n="Id">1438L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"15, 22, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1368L</v>
                    <v n="DestPinId">1389L</v>
                    <v n="Id">1439L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"15, 22, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1374L</v>
                    <v n="DestPinId">1398L</v>
                    <v n="Id">1440L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"15, 22, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1410L</v>
                    <v n="DestPinId">1380L</v>
                    <v n="Id">1441L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 1, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1436L</v>
                    <v n="DestPinId">1322L</v>
                    <v n="Id">1442L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 1, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1377L</v>
                    <v n="DestPinId">1321L</v>
                    <v n="Id">1443L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 1, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1383L</v>
                    <v n="DestPinId">1330L</v>
                    <v n="Id">1444L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 1, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1342L</v>
                    <v n="DestPinId">1386L</v>
                    <v n="Id">1445L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1510L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"aTelegramm_WMZ300"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1511L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"62, 73, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1509L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 15, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1504L</v>
                    <v n="DestPinId">1455L</v>
                    <v n="Id">1512L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 15, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1501L</v>
                    <v n="DestPinId">1454L</v>
                    <v n="Id">1513L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 15, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1507L</v>
                    <v n="DestPinId">1463L</v>
                    <v n="Id">1514L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 15, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1475L</v>
                    <v n="DestPinId">1510L</v>
                    <v n="Id">1515L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1541L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1542L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1543L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1544L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1545L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1546L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1547L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1548L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1549L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1550L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1551L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1552L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1553L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1554L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1555L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1556L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1557L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1558L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1559L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1560L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1561L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1562L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiAddress"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1563L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSecAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1564L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eBaudrate"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1565L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1566L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSND_NKE"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1567L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReadInit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1568L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"tMinSendTime"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1569L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiUnit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1570L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1571L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1572L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1573L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1574L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1575L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1576L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"dwIdNumber"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1577L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byStatus"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1578L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byGEN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1579L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byCounter"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1580L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRecivedAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1581L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1582L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sMan"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1583L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"arrTelegram"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1584L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUS_General_Ext"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1585L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WMZ455"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1586L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"42, 75, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1540L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1588L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"253"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1589L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"32, 77, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1587L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1591L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"adrWMZ455"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1592L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 82, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1590L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1594L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1595L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 86, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1593L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1597L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"aTelegramm_WMZ455"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1598L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"62, 88, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1596L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 35, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1591L</v>
                    <v n="DestPinId">1542L</v>
                    <v n="Id">1599L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 35, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1588L</v>
                    <v n="DestPinId">1541L</v>
                    <v n="Id">1600L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 35, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1594L</v>
                    <v n="DestPinId">1550L</v>
                    <v n="Id">1601L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 35, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1562L</v>
                    <v n="DestPinId">1597L</v>
                    <v n="Id">1602L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1604L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1605L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1606L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1607L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1608L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1609L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1610L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1611L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1612L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1613L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1614L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1615L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1616L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1617L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1618L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1619L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1620L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1621L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1622L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1623L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1624L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1625L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiAddress"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1626L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSecAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1627L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eBaudrate"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1628L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1629L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSND_NKE"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1630L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReadInit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1631L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"tMinSendTime"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1632L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiUnit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1633L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1634L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1635L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1636L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1637L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1638L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1639L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"dwIdNumber"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1640L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byStatus"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1641L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byGEN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1642L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byCounter"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1643L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRecivedAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1644L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1645L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sMan"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1646L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"arrTelegram"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1647L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUS_General_Ext"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1648L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WMZ245"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1649L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"42, 90, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1603L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1651L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"253"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1652L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"32, 92, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1650L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1654L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"adrWMZ245"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1655L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 97, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1653L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1657L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1658L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 101, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1656L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1660L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"aTelegramm_WMZ245"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1661L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"62, 103, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1659L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 50, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1654L</v>
                    <v n="DestPinId">1605L</v>
                    <v n="Id">1662L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 50, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1651L</v>
                    <v n="DestPinId">1604L</v>
                    <v n="Id">1663L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 50, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1657L</v>
                    <v n="DestPinId">1613L</v>
                    <v n="Id">1664L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 50, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1625L</v>
                    <v n="DestPinId">1660L</v>
                    <v n="Id">1665L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1667L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1668L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1669L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1670L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1671L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1672L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1673L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1674L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1675L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1676L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1677L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1678L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1679L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1680L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1681L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1682L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1683L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1684L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1685L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1686L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1687L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1688L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiAddress"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1689L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSecAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1690L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eBaudrate"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1691L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1692L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSND_NKE"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1693L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReadInit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1694L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"tMinSendTime"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1695L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiUnit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1696L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1697L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1698L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1699L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1700L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1701L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1702L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"dwIdNumber"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1703L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byStatus"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1704L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byGEN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1705L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byCounter"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1706L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRecivedAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1707L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1708L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sMan"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1709L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"arrTelegram"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1710L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUS_General_Ext"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1711L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WMZ235"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1712L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"42, 105, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1666L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1714L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"253"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1715L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"32, 107, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1713L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1717L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"adrWMZ235"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1718L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 112, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1716L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1720L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1721L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 116, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1719L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1723L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"aTelegramm_WMZ235"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1724L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"62, 118, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1722L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 65, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1717L</v>
                    <v n="DestPinId">1668L</v>
                    <v n="Id">1725L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 65, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1714L</v>
                    <v n="DestPinId">1667L</v>
                    <v n="Id">1726L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 65, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1720L</v>
                    <v n="DestPinId">1676L</v>
                    <v n="Id">1727L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 65, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1688L</v>
                    <v n="DestPinId">1723L</v>
                    <v n="Id">1728L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1742L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1743L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1744L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1745L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1746L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1747L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1748L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1749L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1750L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1751L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1752L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1753L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1754L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1755L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1756L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1757L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1758L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1759L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1760L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1761L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1762L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1763L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiAddress"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1764L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSecAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1765L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eBaudrate"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1766L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1767L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSND_NKE"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1768L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReadInit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1769L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"tMinSendTime"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1770L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiUnit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1771L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1772L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1773L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1774L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1775L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1776L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1777L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"dwIdNumber"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1778L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byStatus"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1779L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byGEN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1780L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byCounter"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1781L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRecivedAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1782L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1783L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sMan"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1784L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"arrTelegram"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1785L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUS_General_Ext"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1786L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WMZ425"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1787L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"42, 120, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1741L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1789L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"253"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1790L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"32, 122, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1788L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1792L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"adrWMZ425"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1793L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 127, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1791L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1795L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1796L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 131, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1794L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1798L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"aTelegramm_WMZ425"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1799L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"62, 133, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1797L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 80, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1792L</v>
                    <v n="DestPinId">1743L</v>
                    <v n="Id">1800L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 80, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1789L</v>
                    <v n="DestPinId">1742L</v>
                    <v n="Id">1801L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 80, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1795L</v>
                    <v n="DestPinId">1751L</v>
                    <v n="Id">1802L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 80, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1763L</v>
                    <v n="DestPinId">1798L</v>
                    <v n="Id">1803L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1844L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1845L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1846L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1847L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1848L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1849L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1850L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1851L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1852L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1853L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1854L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1855L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1856L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1857L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1858L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1859L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1860L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1861L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1862L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1863L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1864L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1865L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiAddress"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1866L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSecAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1867L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eBaudrate"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1868L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1869L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSND_NKE"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1870L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReadInit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1871L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"tMinSendTime"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1872L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiUnit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1873L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1874L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1875L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1876L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1877L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1878L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1879L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"dwIdNumber"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1880L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byStatus"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1881L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byGEN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1882L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byCounter"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1883L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRecivedAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1884L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1885L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sMan"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1886L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"arrTelegram"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1887L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUS_General_Ext"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1888L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WMZ900"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1889L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"42, 135, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1843L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1891L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"253"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1892L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"32, 137, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1890L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1894L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"adrWMZ900"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1895L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 142, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1893L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1897L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1898L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 146, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1896L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1900L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"aTelegramm_WMZ900"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1901L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"62, 148, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1899L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 95, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1894L</v>
                    <v n="DestPinId">1845L</v>
                    <v n="Id">1902L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 95, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1891L</v>
                    <v n="DestPinId">1844L</v>
                    <v n="Id">1903L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 95, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1897L</v>
                    <v n="DestPinId">1853L</v>
                    <v n="Id">1904L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 95, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1865L</v>
                    <v n="DestPinId">1900L</v>
                    <v n="Id">1905L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1911L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1912L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1913L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1914L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1915L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1916L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1917L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1918L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1919L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1920L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1921L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1922L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1923L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1924L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1925L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1926L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1927L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1928L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1929L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1930L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1931L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">1932L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiAddress"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1933L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSecAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1934L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eBaudrate"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1935L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1936L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSND_NKE"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1937L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReadInit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1938L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"tMinSendTime"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1939L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiUnit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1940L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1941L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1942L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1943L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1944L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1945L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1946L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"dwIdNumber"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1947L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byStatus"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1948L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byGEN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1949L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byCounter"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1950L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRecivedAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1951L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1952L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sMan"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1953L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"arrTelegram"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1954L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUS_General_Ext"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1955L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WMZ935"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">1956L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"42, 150, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1910L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1958L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"253"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1959L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"32, 152, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1957L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1961L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"adrWMZ935"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1962L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 157, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1960L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1964L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1965L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 161, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1963L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">1967L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"aTelegramm_WMZ935"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">1968L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"62, 163, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">1966L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 110, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1961L</v>
                    <v n="DestPinId">1912L</v>
                    <v n="Id">1969L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 110, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1958L</v>
                    <v n="DestPinId">1911L</v>
                    <v n="Id">1970L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 110, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1964L</v>
                    <v n="DestPinId">1920L</v>
                    <v n="Id">1971L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 110, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">1932L</v>
                    <v n="DestPinId">1967L</v>
                    <v n="Id">1972L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2007L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2008L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2009L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2010L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2011L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2012L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2013L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2014L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2015L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2016L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2017L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2018L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2019L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2020L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2021L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2022L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2023L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2024L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2025L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2026L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2027L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2028L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiAddress"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2029L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSecAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2030L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eBaudrate"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2031L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2032L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSND_NKE"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2033L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReadInit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2034L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"tMinSendTime"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2035L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiUnit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2036L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2037L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2038L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2039L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2040L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2041L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2042L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"dwIdNumber"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2043L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byStatus"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2044L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byGEN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2045L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byCounter"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2046L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRecivedAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2047L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2048L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sMan"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2049L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"arrTelegram"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2050L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUS_General_Ext"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2051L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WMZ342"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2052L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"42, 165, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2006L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2054L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"253"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2055L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"32, 167, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2053L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2057L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"adrWMZ342"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2058L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 172, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2056L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2060L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2061L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 176, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2059L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2063L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"aTelegramm_WMZ342"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2064L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"62, 178, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2062L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 125, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2057L</v>
                    <v n="DestPinId">2008L</v>
                    <v n="Id">2065L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 125, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2054L</v>
                    <v n="DestPinId">2007L</v>
                    <v n="Id">2066L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 125, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2060L</v>
                    <v n="DestPinId">2016L</v>
                    <v n="Id">2067L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 125, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2028L</v>
                    <v n="DestPinId">2063L</v>
                    <v n="Id">2068L</v>
                  </o>
                  <o t="CFCBoxElement">
                    <o n="Inputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCInputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2102L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2103L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2104L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2105L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2106L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2107L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2108L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2109L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2110L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="IsExtensiblePin">false</v>
                          <v n="ProcessValue">""</v>
                          <v n="Access" t="ProcessValueAccess">None</v>
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2111L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Outputs" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCOutputPin">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2112L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2113L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2114L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2115L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2116L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2117L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2118L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2119L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2120L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2121L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2122L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Negated">false</v>
                          <v n="SetReset" t="SetReset">None</v>
                          <v n="SetResetRef" t="SetResetRef">None</v>
                          <v n="PretendsToBeConnected">false</v>
                          <v n="Id">2123L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Texts" t="CFCItemList">
                      <l2 n="InnerList" cet="CFCText">
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiAddress"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2124L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stSecAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2125L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eBaudrate"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2126L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bStart"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2127L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bSND_NKE"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2128L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReadInit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2129L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"tMinSendTime"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2130L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiUnit"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2131L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bDisabled"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2132L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"stCom"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2133L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bBusy"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2134L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bReady"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2135L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"bError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2136L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eError"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2137L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"dwIdNumber"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2138L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byStatus"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2139L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byGEN"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2140L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"byCounter"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2141L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"usiRecivedAdr"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2142L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"eMedium"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2143L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"sMan"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2144L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"arrTelegram"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2145L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"FB_MBUS_General_Ext"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2146L</v>
                        </o>
                        <o>
                          <v n="Bounds">"0, 0, 0, 0"</v>
                          <n n="ElementGroupId" />
                          <v n="Text">"WMZ405"</v>
                          <v n="Modifiable">true</v>
                          <v n="Id">2147L</v>
                        </o>
                      </l2>
                    </o>
                    <o n="Parameters" t="CFCItemList">
                      <l2 n="InnerList" />
                    </o>
                    <n n="PreparedParameters" />
                    <v n="PageArea">0</v>
                    <v n="Bounds">"42, 179, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="EnEno">false</v>
                    <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                    <v n="ContainsExtensibleInputs">false</v>
                    <v n="Forced">false</v>
                    <v n="IsFeedbackStart">false</v>
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2101L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2149L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"253"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2150L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"32, 181, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2148L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2152L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"adrWMZ405"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2153L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 186, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2151L</v>
                  </o>
                  <o t="CFCInputElement">
                    <o n="Output" t="CFCOutputPin">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2155L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"Komm_MBus_WZaehler_Basement"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2156L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"27, 190, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2154L</v>
                  </o>
                  <o t="CFCOutputElement">
                    <o n="Input" t="CFCInputPinWithSetReset">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="ProcessValue">""</v>
                      <v n="Access" t="ProcessValueAccess">None</v>
                      <v n="Negated">false</v>
                      <v n="SetReset" t="SetReset">None</v>
                      <v n="SetResetRef" t="SetResetRef">None</v>
                      <v n="PretendsToBeConnected">false</v>
                      <v n="Id">2158L</v>
                    </o>
                    <o n="Text" t="CFCText">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="Text">"aTelegramm_WMZ405"</v>
                      <v n="Modifiable">true</v>
                      <v n="Id">2159L</v>
                    </o>
                    <v n="PageArea">0</v>
                    <v n="Bounds">"62, 192, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="OwningPageId">-1L</v>
                    <v n="Id">2157L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 139, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2152L</v>
                    <v n="DestPinId">2103L</v>
                    <v n="Id">2160L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 139, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2149L</v>
                    <v n="DestPinId">2102L</v>
                    <v n="Id">2161L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 139, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2155L</v>
                    <v n="DestPinId">2111L</v>
                    <v n="Id">2162L</v>
                  </o>
                  <o t="CFCConnection">
                    <v n="Bounds">"1, 139, 0, 0"</v>
                    <n n="ElementGroupId" />
                    <v n="SourcePinId">2123L</v>
                    <v n="DestPinId">2158L</v>
                    <v n="Id">2163L</v>
                  </o>
                </l2>
              </o>
              <n n="ParameterInitializationMethodGenerator" />
              <o n="RoutingPathTable" t="CFCRoutingPathTable">
                <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                  <o>
                    <v n="ConnectionId">2162L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">41</v>
                      <v n="Y">190</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">41</v>
                        <v n="Y">190</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2067L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">41</v>
                      <v n="Y">176</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">41</v>
                        <v n="Y">176</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1971L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">41</v>
                      <v n="Y">161</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">41</v>
                        <v n="Y">161</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1904L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">41</v>
                      <v n="Y">146</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">41</v>
                        <v n="Y">146</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1802L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">41</v>
                      <v n="Y">131</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">41</v>
                        <v n="Y">131</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1727L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">41</v>
                      <v n="Y">116</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">41</v>
                        <v n="Y">116</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1664L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">41</v>
                      <v n="Y">101</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">41</v>
                        <v n="Y">101</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1601L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">41</v>
                      <v n="Y">86</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">41</v>
                        <v n="Y">86</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1514L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">41</v>
                      <v n="Y">71</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">41</v>
                        <v n="Y">71</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1444L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">41</v>
                      <v n="Y">56</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">41</v>
                        <v n="Y">56</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1440L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">41</v>
                      <v n="Y">41</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">41</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1902L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">142</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">142</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">142</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">138</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">138</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1803L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">133</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">133</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">61</v>
                        <v n="Y">133</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2161L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">181</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">181</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">181</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2160L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">186</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">186</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">186</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">182</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">182</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2068L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">178</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">178</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">61</v>
                        <v n="Y">178</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2066L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">167</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">167</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">167</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2065L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">172</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">172</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">172</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">168</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">168</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1972L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">163</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">163</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">61</v>
                        <v n="Y">163</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1970L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">152</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">152</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">152</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1969L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">157</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">157</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">157</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">153</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">153</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1905L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">148</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">148</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">61</v>
                        <v n="Y">148</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1903L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">137</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">137</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">137</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1289L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">41</v>
                      <v n="Y">23</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">true</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">41</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">2163L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">192</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">192</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">61</v>
                        <v n="Y">192</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1801L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">122</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">122</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">122</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1512L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">67</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">67</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">67</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">63</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">63</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1728L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">118</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">118</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">61</v>
                        <v n="Y">118</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1726L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">107</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">107</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">107</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1725L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">112</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">112</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">112</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">108</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">108</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1665L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">103</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">103</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">61</v>
                        <v n="Y">103</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1663L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">92</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">92</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">92</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1662L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">97</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">97</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">97</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">93</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">93</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1602L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">88</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">88</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">61</v>
                        <v n="Y">88</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1600L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">77</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">77</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">77</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1599L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">82</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">82</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">82</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">78</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">78</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1515L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">73</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">73</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">61</v>
                        <v n="Y">73</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1225L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">39</v>
                      <v n="Y">6</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">39</v>
                        <v n="Y">6</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">40</v>
                        <v n="Y">6</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">40</v>
                        <v n="Y">7</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">42</v>
                        <v n="Y">7</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1800L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">127</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">127</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">127</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">123</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">123</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1445L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">58</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">58</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">61</v>
                        <v n="Y">58</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1443L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">47</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">47</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">47</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1442L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">52</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">52</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">52</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">48</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">48</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1441L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">43</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">43</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">57</v>
                        <v n="Y">43</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">57</v>
                        <v n="Y">42</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">61</v>
                        <v n="Y">42</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1439L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">32</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">32</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">32</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1438L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">34</v>
                      <v n="Y">37</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">34</v>
                        <v n="Y">37</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">37</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">3</v>
                      </o>
                      <o>
                        <v n="X">37</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">12</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">33</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1290L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">53</v>
                      <v n="Y">25</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">53</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">61</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1288L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">29</v>
                      <v n="Y">15</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">29</v>
                        <v n="Y">15</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">15</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1287L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">40</v>
                      <v n="Y">14</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">40</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1226L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">7</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">7</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">39</v>
                        <v n="Y">7</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">39</v>
                        <v n="Y">8</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">42</v>
                        <v n="Y">8</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1513L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">36</v>
                      <v n="Y">62</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">36</v>
                        <v n="Y">62</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">62</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                  <o>
                    <v n="ConnectionId">1224L</v>
                    <o n="StartPoint" t="CFCPoint">
                      <v n="X">40</v>
                      <v n="Y">5</v>
                      <v n="IsJoint">false</v>
                      <v n="Flags">0</v>
                    </o>
                    <v n="Unroutable">false</v>
                    <n n="CorrespondingPageId" />
                    <v n="Locked">false</v>
                  </o>
                  <o>
                    <l2 n="InnerList" cet="CFCPoint">
                      <o>
                        <v n="X">40</v>
                        <v n="Y">5</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">5</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">9</v>
                      </o>
                      <o>
                        <v n="X">41</v>
                        <v n="Y">6</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">6</v>
                      </o>
                      <o>
                        <v n="X">42</v>
                        <v n="Y">6</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">97</v>
                      </o>
                    </l2>
                  </o>
                </d2>
              </o>
              <v n="AutoSizeCanvas">true</v>
              <v n="CanvasWidth">74</v>
              <v n="CanvasHeight">195</v>
              <n n="EditorConfiguration" />
              <v n="AreElementsSpaceOptimized">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
            <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
            <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
            <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
            <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
            <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
            <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
            <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
            <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
            <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
            <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
            <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
            <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
            <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
            <Type n="Int32">System.Int32</Type>
            <Type n="Int64">System.Int64</Type>
            <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
            <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
            <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
            <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
            <Type n="String">System.String</Type>
          </TypeList>
        </XmlArchive>
      </CFC>
    </Implementation>
  </POU>
</TcPlcObject>