<?xml version="1.0"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4026.24" TcVersionFixed="true">
	<Translations>
		<Text TxtId="NewEventClass_DisplayText"/>
		<Text TxtId="Terminal &quot;{0}&quot; has active messages!"/>
		<Text TxtId="There are no active Messages!"/>
		<Text TxtId="On terminal {0} a limit check on Ch {1} failed: {2}."/>
		<Text TxtId="On terminal {0} a value on Ch {1} did not change within a specified time."/>
		<Text TxtId="On terminal {0} says: {1}"/>
		<Text TxtId="On terminal {0} the slave {1} reports: {2}."/>
		<Text TxtId="On terminal {0} the Ch {1} has an {2} error."/>
		<Text TxtId="A BK1250 terminal {0} has a {1}."/>
		<Text TxtId="The terminal {0} says: {1}."/>
		<Text TxtId="The terminal {0} in an active DiagHistory entry."/>
		<Text TxtId="An EL6731 terminal {0} has a {1}."/>
	</Translations>
	<DataTypes>
		<DataType>
			<Name GUID="{9C5D4328-9D49-5D84-32AA-448E1B17934D}" Namespace="Tc2_MBus" AutoDeleteType="true">ST_KL6781inData22B</Name>
			<Comment><![CDATA[
	This data type is corresponding to the
	KL6781 data structure used in the
	TwinCAT SystemManager
]]></Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Status</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{BA9C462F-CFF8-B791-878F-07FF3A729923}" Namespace="Tc2_MBus" AutoDeleteType="true">ST_KL6781outData22B</Name>
			<Comment><![CDATA[
	This data type is corresponding to the
	KL6781 data structure used in the
	TwinCAT SystemManager
]]></Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Ctrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{12E80FF5-6251-C867-A464-3036E21E986D}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..5] OF BYTE</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses" AutoDeleteType="true">ST_PumpGrundfosMagna3Genibus</Name>
			<BitSize>72</BitSize>
			<SubItem>
				<Name>SequenceNumber</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<Comment><![CDATA[SequenceNumber: Is the trigger, every time the value changes a new reply will be generated. ]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DestAddress</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<Comment><![CDATA[Address of GeniPro Slave, Broadcast = 16#FF]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>Class</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<Comment><![CDATA[ no further Info provided]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<SubItem>
				<Name>OpLength</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<Comment><![CDATA[ Operation and Length / for Reply Acknowledge and Length]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>24</BitOffs>
			</SubItem>
			<SubItem>
				<Name>Data1</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
			<SubItem>
				<Name>Data2</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>40</BitOffs>
			</SubItem>
			<SubItem>
				<Name>Data3</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>48</BitOffs>
			</SubItem>
			<SubItem>
				<Name>Data4</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>56</BitOffs>
			</SubItem>
			<SubItem>
				<Name>Data5</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>64</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{09028F86-A747-EA43-57E9-969912315B28}" IecBaseType="true" AutoDeleteType="true">ARRAY [1..24] OF BYTE</Name>
			<BitSize>192</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>1</LBound>
				<Elements>24</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{6671C4AA-9267-109D-F3E9-CC37EA5B464C}" Namespace="Tc2_DALI" AutoDeleteType="true">ST_DALIV2InData</Name>
			<Comment><![CDATA[ Communication interface for the KL6811]]></Comment>
			<BitSize>32</BitSize>
			<SubItem>
				<Name>nStatus</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>nDummy</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>nData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<Properties>
				<Property>
					<Name>obsolete</Name>
					<Value>Use the structure ST_KL6811InData instead!</Value>
				</Property>
			</Properties>
		</DataType>
		<DataType>
			<Name GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..4] OF BYTE</Name>
			<BitSize>40</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>5</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{84CEA4AE-1641-2AC9-8925-6DCF130289D5}" Namespace="Tc2_DALI" AutoDeleteType="true">ST_DALIV2OutData</Name>
			<Comment><![CDATA[ Communication interface for the KL6811]]></Comment>
			<BitSize>32</BitSize>
			<SubItem>
				<Name>nCtrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>nDummy</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>nData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<Properties>
				<Property>
					<Name>obsolete</Name>
					<Value>Use the structure ST_KL6811OutData instead!</Value>
				</Property>
			</Properties>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000300000006}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..5] OF BYTE</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000300000005}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..4] OF BYTE</Name>
			<BitSize>40</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>5</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-001300000004}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..3] OF BYTE</Name>
			<BitSize>32</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>4</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-001300000009}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..8] OF BYTE</Name>
			<BitSize>72</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>9</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-001300000002}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..1] OF BYTE</Name>
			<BitSize>16</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>2</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000008}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..0] OF BYTE</Name>
			<BitSize>8</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>1</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000009}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..8] OF BIT</Name>
			<BitSize>9</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>9</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000001}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..0] OF BIT</Name>
			<BitSize>1</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>1</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000006}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..5] OF BIT</Name>
			<BitSize>6</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000007}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..6] OF BIT</Name>
			<BitSize>7</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>7</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-00200000000D}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..12] OF BIT</Name>
			<BitSize>13</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>13</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000004}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..3] OF BIT</Name>
			<BitSize>4</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>4</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-001300000040}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..63] OF BYTE</Name>
			<BitSize>512</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>64</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000400000020}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..31] OF WORD</Name>
			<BitSize>512</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000004}">WORD</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>32</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000000000041}" TcBaseType="true" HideSubItems="true" CName="AmsNetId">AMSNETID</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d.%d.%d</Printf>
				<Parameter>[0]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[3]</Parameter>
				<Parameter>[4]</Parameter>
				<Parameter>[5]</Parameter>
			</Format>
		</DataType>
		<DataType>
			<Name GUID="{F2E23DFE-0EF0-465E-B7E5-80E81FA4AB06}" TcBaseType="true">OpcUaDeviceStatus</Name>
			<BitSize>16</BitSize>
			<SubItem>
				<Name>Connected</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000010}">BIT</Type>
				<Comment><![CDATA[connection status
1 = TRUE | 0 = FALSE]]></Comment>
				<BitSize>1</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ReadBusy</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000010}">BIT</Type>
				<Comment><![CDATA[only active in triggered mode
1 = TRUE | 0 = FALSE]]></Comment>
				<BitSize>1</BitSize>
				<BitOffs>1</BitOffs>
			</SubItem>
			<SubItem>
				<Name>KeepAlives</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000013}">BIT4</Type>
				<Comment><![CDATA[number of remaining keepalive messages until reset
only active in subscription mode]]></Comment>
				<BitSize>4</BitSize>
				<BitOffs>4</BitOffs>
			</SubItem>
			<SubItem>
				<Name>StmState</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<Comment><![CDATA[client statemachine states:
 0 = Init				|  6 = Read DataType Descriptions	| 12 = Running
 1 = Connect			|  7 = Disconnect			| 13 = Disconnecting
 2 = Read Namespace Table		|  8 = Reset			| 14 = Browse NodeIds
 3 = Update Namespace Information	|  9 = StartUp			| 15 = Error
 4 = Read DataTypes		| 10 = Create Subscriptions		| 16 = Idle
 5 = Read Method Arguments		| 11 = Create MonitoredItems		| 17 = Shutdown]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{7CD7A8B9-2459-4D9A-A7D6-EA64744B3C97}" TcBaseType="true">OpcUaDeviceControl</Name>
			<BitSize>16</BitSize>
			<SubItem>
				<Name>ResetStm</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000010}">BIT</Type>
				<Comment><![CDATA[resetting client by setting bit true]]></Comment>
				<BitSize>1</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>Execute</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000010}">BIT</Type>
				<Comment><![CDATA[in triggered mode set bit true to execute a read/write operation]]></Comment>
				<BitSize>1</BitSize>
				<BitOffs>1</BitOffs>
			</SubItem>
			<SubItem>
				<Name>Write Enable</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000010}">BIT</Type>
				<Comment><![CDATA[enable client wide write operations by setting bit to true]]></Comment>
				<BitSize>1</BitSize>
				<BitOffs>2</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000005}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..4] OF BIT</Name>
			<BitSize>5</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>5</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{2D2CD639-57C9-4645-BCFF-82BCF21BD164}" Namespace="BACnet" TcBaseType="true">IoBusState</Name>
			<BitSize>32</BitSize>
			<SubItem>
				<Name>couplerState</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>boxState</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<Format>
				<Printf></Printf>
			</Format>
		</DataType>
		<DataType>
			<Name GUID="{AABC3BB7-EC2E-4201-88BC-2A4D8AD6C06B}" Namespace="BACnet" TcBaseType="true">IoBusStateArr</Name>
			<BitSize>256</BitSize>
			<BaseType GUID="{2D2CD639-57C9-4645-BCFF-82BCF21BD164}" Namespace="BACnet">IoBusState</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>8</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-00000000003E}" TcBaseType="true" HideSubItems="true">IPADDR</Name>
			<BitSize>32</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>4</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d</Printf>
				<Parameter>[3]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[0]</Parameter>
			</Format>
		</DataType>
		<DataType>
			<Name GUID="{2FC64978-8B89-47B9-B951-4AB649D25F3D}" PersistentType="true">ETAMessageEvents</Name>
			<DisplayName TxtId=""><![CDATA[NewEventClass_DisplayText]]></DisplayName>
			<EventId>
				<Name Id="1">StillActiveMessages_Terminal</Name>
				<DisplayName TxtId=""><![CDATA[Terminal "{0}" has active messages!]]></DisplayName>
				<Severity>Warning</Severity>
			</EventId>
			<EventId>
				<Name Id="2">NoActiveMessages</Name>
				<DisplayName TxtId=""><![CDATA[There are no active Messages!]]></DisplayName>
				<Severity>Info</Severity>
			</EventId>
			<EventId>
				<Name Id="4">App_LimitCheck</Name>
				<DisplayName TxtId=""><![CDATA[On terminal {0} a limit check on Ch {1} failed: {2}.]]></DisplayName>
				<Severity>Warning</Severity>
			</EventId>
			<EventId>
				<Name Id="5">App_DetectValueChange</Name>
				<DisplayName TxtId=""><![CDATA[On terminal {0} a value on Ch {1} did not change within a specified time.]]></DisplayName>
				<Severity>Warning</Severity>
			</EventId>
			<EventId>
				<Name Id="6">HW_ProfibusCommDiag</Name>
				<DisplayName TxtId=""><![CDATA[On terminal {0} says: {1}]]></DisplayName>
				<Severity>Warning</Severity>
			</EventId>
			<EventId>
				<Name Id="7">HW_ProfibusSlaveDiag</Name>
				<DisplayName TxtId=""><![CDATA[On terminal {0} the slave {1} reports: {2}.]]></DisplayName>
				<Severity>Warning</Severity>
			</EventId>
			<EventId>
				<Name Id="8">HW_AnalogInputCh</Name>
				<DisplayName TxtId=""><![CDATA[On terminal {0} the Ch {1} has an {2} error.]]></DisplayName>
				<Severity>Warning</Severity>
			</EventId>
			<EventId>
				<Name Id="9">HW_BK1250</Name>
				<DisplayName TxtId=""><![CDATA[A BK1250 terminal {0} has a {1}.]]></DisplayName>
				<Severity>Warning</Severity>
			</EventId>
			<EventId>
				<Name Id="10">EC_Diag</Name>
				<DisplayName TxtId=""><![CDATA[The terminal {0} says: {1}.]]></DisplayName>
				<Severity>Warning</Severity>
			</EventId>
			<EventId>
				<Name Id="11">EC_DiagHistorie</Name>
				<DisplayName TxtId=""><![CDATA[The terminal {0} in an active DiagHistory entry.]]></DisplayName>
				<Severity>Warning</Severity>
			</EventId>
			<EventId>
				<Name Id="12">HW_KL6731</Name>
				<DisplayName TxtId=""><![CDATA[An EL6731 terminal {0} has a {1}.]]></DisplayName>
				<Severity>Warning</Severity>
			</EventId>
			<Hides>
				<Hide GUID="{910BE8BC-9870-4333-A213-23802C82F699}"/>
				<Hide GUID="{FAA2DA4F-38DD-40ED-90D2-32CE21B7FC95}"/>
				<Hide GUID="{BB39DC5F-CBC9-4906-B830-302E70D4E6A2}"/>
			</Hides>
		</DataType>
	</DataTypes>
	<ImageDatas>
		<ImageData Id="1000">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1001">424dd6020000000000003600000028000000100000000e0000000100180000000000a002000000000000000000000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080808080808080c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c00000ffc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c00000ffc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c000ff00c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff</ImageData>
		<ImageData Id="1002">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ff000000000000ff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ff000000ff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ff000000ff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ff000000000000ff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1003">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000120b0000120b00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c00000c00000c00000c00000c00000c0ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc6c6c6000000c6c6c60000c0c6c6c6000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc6c6c600ffffc6c6c60000c0c6c6c600ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc6c6c6c6c6c6c6c6c60000c0c6c6c6c6c6c6808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc6c6c6000000c6c6c60000c0c6c6c6000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc6c6c6ff0000c6c6c60000c0c6c6c6ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc6c6c6c6c6c6c6c6c60000c0c6c6c6c6c6c6808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c6000000c6c6c60000c0c6c6c6000000808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c60000ffc6c6c60000c0c6c6c60000ff808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c6c6c6c6c6c6c60000c0c6c6c6c6c6c6808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c6000000c6c6c60000c0c6c6c6000000808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c6c6c6c6c6c6c60000c0c6c6c6c6c6c6808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c6008400c6c6c60000c0c6c6c6008400808080ff00ffff00ffff00ff007bff007bff007bff007bff007bff007bffc6c6c6c6c6c6c6c6c60000c0c6c6c6c6c6c6808080ff00ffff00ffff00ff</ImageData>
		<ImageData Id="1004">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1005">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff0000ff0000ff0000ff0000ff0000ff0000c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff0000ff0000ff0000ff0000ff0000ff0000c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff0000ff0000ff0000ff0000ff0000ff0000c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff0000ff0000ff0000ff0000ff0000ff0000c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff0000ff0000ff0000ff0000ff0000ff0000c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff0000ff0000ff0000ff0000ff0000ff0000c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff0000ff0000ff0000ff0000ff0000ff0000c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1006">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000120b0000120b00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0808080808080c0c0c0c0c0c080808000bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c080808080808000bfff00bfff00bfff00bfff00bfffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0808080808080c0c0c000000000000000bfff000000ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c080808080808000bfff00bfff00bfff00bfff00bfff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0808080808080c0c0c0c0c0c080808000bfffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0bbc2bbc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0bac2ba0bfc0bc0c0c0c0c0c0c0c0c0808080ff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ff</ImageData>
		<ImageData Id="1007">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000000000c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ff000000c0c0c0c0c0c0000000808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000000000c0c0c0808080c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1008">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000120b0000120b00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1009">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1010">424dd6020000000000003600000028000000100000000e0000000100180000000000a002000000000000000000000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1011">424de6000000000000007600000028000000100000000e000000010004000000000070000000000000000000000000000000000000000000000000008000008000000080800080000000800080008080000080808000c0c0c0000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00dddddddddddddddddd777777777777dddddddddd797ddddddddddddd777ddddddddddddddddddddddddddddddddddddddd00dd0ddddd00dd8088080888808808d0dd0d0dddd0dddd8088080008808888d0dd0d0dd0d0dddd8088080880808808dd00dd000ddd00dddddddddddddddddd</ImageData>
		<ImageData Id="1012">424de6000000000000007600000028000000100000000e000000010004000000000070000000000000000000000000000000000000000000000000008000008000000080800080000000800080008080000080808000c0c0c0000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00dddddddddddddddddd999dddddd999ddd99799999999799ddd999dddddd999dddddddddddddddddddd00dd0ddddd00dd8088080888808808d0dd0d0dddd0dddd8088080008808888d0dd0d0dd0d0dddd8088080880808808dd00dd000ddd00dddddddddddddddddddddddddddddddddd</ImageData>
		<ImageData Id="1013">424d360300000000000036000000280000001000000010000000010018000000000000030000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff868686000000000000000000000000000000000000000000000000000000ff00ffff00ffff00ffff00ffff00ff868686c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00000000ff00ffff00ffff00ff868686c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c0000000ff00ffff00ff868686c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00000000ff00ffff00ff86868600ff00868686868686c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c0000000ff00ffff00ff86868600ff0086868686868600ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00000000ff00ffff00ff86868600ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c0000000ff00ffff00ffff00ff86868600ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00000000ff00ffff00ffff00ffff00ff86868600ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c000ff00c0c0c0000000ff00ffff00ffff00ffff00ffff00ff868686868686868686868686868686868686868686868686868686868686ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1014">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff00ffff00ffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff00ffff00ffffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff00ffff00ffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff00ffff00ffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff00ffff00ffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff00ffff00ffffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff00ffff00ffff00ffff00ffff00ffff00ffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1015">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fdfda407070703030303070707a4fdfdfdfda407070703fbfb03070707a4fdfdfdfdfdfdfdfd03fbfb03fdfdfdfdfdfdfdfdfdfdfdfd07a4a407fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd3efd3efd3e3efdfdfd3e3efdfdfdfdfd3efd3efd3efd3efdfd3efdfdfdfdfdfd3e3efdfdfd3efdfd3e3e3efdfdfdfdfdfdfdfdfdfdfdfdfdfd3efdfdfdfdfde8e8e8fdfde8fdfde8fdfde8e8fdfdfde8fdfde8fde8fdfde8fde8fdfde8fdfde8e8e8fdfde8e8e8e8fde8fdfdfdfdfde8fdfde8fde8fdfde8fde8fdfde8fdfde8e8e8fdfdfde8e8fdfdfde8e8fdfd</ImageData>
		<ImageData Id="1016">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff0007370037373707a4fdfdfd4f4ffdfdfd07370037373707a4fdfd4f4ffdfdfdfd07370037003707a4fd4f4f4f4f4f4f4f07373737373707a4fdfd4f4ffdfdfdfd07373737373707a4fdfdfd4f4ffdfdfd07370037003707a4fdfdfdfdfdfdfdfd07373737373707a4fdfdfdfdfdfdfdfd07373737373707a4fdfda4a4a4fdfdfd07370037003707a4fdfdfdfdfda4fdfd07373737373707a4fdfdfdfdfda4fdfd07373737373707a4fdfdfda4a4fdfdfd07070707070707a4fdfda4fdfdfdfdfdfda4a4a4a4a4a4a4fdfdfda4a4a4fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1017">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda407070703030303070707a4fdfdfdfda407070703fbfb03070707a4fdfdfdfdfdfdfdfd03fbfb03fdfdfdfdfdfdfdfdfdfdfdfd07a4a407fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda4070707fdfda4070707fdfda40707fda407fda407fda407fdfdfda407070707a407fda407fda407fdfdfda407fda407a407fda407fda40707fdfda407fda407a407fda407fda407fdfdfda407fda407a4070707fdfda4070707fda407fda407fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1018">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fdfdfdfda4d2d2eca4ecd2d2fdfdfdfdfdfdfdfda4d2d2eca4ecd2d2fdfdfdfdfdfdfdfda4d2d2ecececd2d2fdfdfdfdfdfdfdfda4d2d2d2d2d2d2d2fdfdfdfdfdfdfdfda4d2d2d2d2d2d2d2fdfdfdfdfdfdfdfda4d2d2d2d2d2d2fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda407fdfdfda407fda4070707a4070707a407fdfdfda407fda407fdfda407fdfda407fdfdfda407fda407fdfda407fdfda4070707fda407fda407fdfda40707fda407fdfdfda407fda407fdfda407fdfda4070707fda407fda407fdfda4070707fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1019">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff0007370037373707a4fdfdfdfd7171fdfd07370037373707a4fdfdfdfdfd7171fd07370037003707a4fd7171717171717107373737373707a4fdfdfdfdfd7171fd07373737373707a4fdfdfdfd7171fdfd07370037003707a4fdfdfdfdfdfdfdfd07373737373707a4fdfdfdfdfdfdfdfd07373737373707a4fdfdfda4a4a4fdfd07370037003707a4fdfda4fdfdfdfdfd07373737373707a4fdfda4fdfdfdfdfd07373737373707a4fdfda4fdfdfdfdfd07070707070707a4fdfda4fdfdfdfdfdfda4a4a4a4a4a4a4fdfdfda4a4a4fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1020">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fdfdfdfdfdfdfd37373737373737fdfdfdfdfdfd3737fd37fbfb37fbfb37fdfdfdfdfdfdfdfdfd37fb37fb37fb37fdfdfdfd37373737fd3737fbfbfb3737fdfdfdfdfdfdfdfdfd37373737373737fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda407fdfda407fdfda4070707fdfdfdfda407fda40707fda407fdfdfdfdfdfdfda407a407a407fda407fdfdfdfdfdfdfda407a407a407fda407fdfdfdfdfdfdfda40707fda407fda407fdfdfdfdfdfdfda407fdfda407fdfda4070707fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1021">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fdfdfdfda4fda4a4a4fda4fda4a4fdfdfdfdfdfda4fdfda4fdfdfdfdfdfda4fdfdfdfdfda4fdfdfda4fdfdfdfda4fdfdfdfdfdfda4fdfdfda4fdfdfdfdfda4fdfdfdfdfda4fda4a4fdfdfdfda4a4fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda407fda407fdfdfda407fdfdfdfdfdfda407fda407fdfdfda407fdfdfdfdfdfda407070707fdfda407a407fdfdfdfdfda407fda407fdfda407a407fdfdfdfdfda407fda407fda407fdfda407fdfdfdfdfda40707fdfda407fdfda407fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1022">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fdfdfdfdfda4d2d2d2d2fdfdfdfdfdfdfdfdfdfdfda4d2fda4d2fdfdfdfdfdfdfdfda4d2d2d2d2fda4d2d2d2d2fdfdfdfdfda4d2fdfdfdfdfdfdfda4d2fdfdfdd2d2d2d2fdfdfdfdfdfdfda4d2d2d2d2fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda407fdfda407fda40707fdfda40707fda407fdfda407fdfdfda407a407070707a407a407a407fdfdfda407a407fda407a407a407a407fda40707fda407fda407a40707a40707fda407fdfda407fda407a407fdfda407fdfda40707a407fda407fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1023">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff003ea43e3ea43e3ea43e3ea43e3ea43e3efda43e3ea43e3ea43e3ea43e3ea43e3efda43e3efdfdfda43e3ea43e3ea43e3efda43e3efdfdfda43e3ea43e3ea43e3efda43e3efdfdfdfdfdfda43e3ea43e3efdfdfdfdfdfdfdfdfdfdfdfdfda43e3efdfdfdfdfdfdfdfdfdfdfdfdfda43e3efda407fdfdfda407070707fdfdfdfdfdfda407fdfdfda407fdfdfdfdfdfdfdfdfda407fdfdfda407fdfdfdfdfdfdfdfdfda407fdfdfda407fdfdfdfdfdfdfdfdfda407fdfdfda407fdfdfdfdfdfdfdfda407070707fda407fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1024">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff0037373737fdfdfda43737373737373737fdfda437fdfdfda437fdfdfdfdfdfdfdfdfda437fdfdfda437fdfdfdfdfdfdfdfdfda437fdfdfda437fdfdfdfdfdfdfdfdfda4373737373737fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda4373737fdfda4373737fdfdfdfdfdfda437fda437fdfda437fdfdfdfdfdfdfda437fda437fdfda437fdfdfdfdfdfdfda4373737fdfdfda437fdfdfdfdfdfdfda437fda437fdfda437fdfdfdfdfdfdfda4373737fdfda4373737fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1025">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fdfda4f9f9f9f9f9f9fdfdfdfdfdfdfdfdfda4f9fdfdfda4f9fdfdfdfdfdfdfdfdfda4f9fdfdfda4f9fdfdfdfdfdfdfdfdfda4f9fdfdfda4f9fdfdfdfdfdfdfdf9f9f9f9fdfdfda4f9f9f9f9f9f9f9f9fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda4f9f9f9fdfdfda4f9f9fdfdfdfdfdfda4f9fda4f9fda4f9fda4f9fdfdfdfdfda4f9fda4f9fda4f9fda4f9fdfdfdfdfda4f9f9f9fdfda4f9fda4f9fdfdfdfdfda4f9fda4f9fda4f9fda4f9fdfdfdfdfda4f9f9f9fdfdfda4f9f9fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1026">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff007171717171fdfdfdfdfdfda471717171fdfdfda47171fdfdfdfdfda471fdfdfdfdfdfdfda471fdfdfdfda47171fdfdfdfdfdfdfda47171fdfda47171fdfdfdfdfdfdfdfdfda47171717171fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda471fda471fda4717171fdfdfdfdfdfda471fda471fdfda471fdfdfdfdfdfdfda471717171fdfda471fdfdfdfdfdfdfda471fda471fdfda471fdfdfdfdfdfdfda471fda471fdfda471fdfdfdfdfdfdfdfda47171fdfda4717171fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1027">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00d2d2d2d2d2fdfdfdfdfdfda4d2d2d2d2fdfdfda4d2d2fdfdfdfdfda4d2fdfdfdfdfdfdfda4d2fdfdfdfda4d2d2fdfdfdfdfdfdfda4d2d2fdfda4d2d2fdfdfdfdfdfdfdfdfda4d2d2d2d2d2fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda4d2fda4d2fdfda4d2d2fdfdfdfdfdfda4d2fda4d2fda4d2fda4d2fdfdfdfdfda4d2d2d2d2fda4d2fda4d2fdfdfdfdfda4d2fda4d2fda4d2fda4d2fdfdfdfdfda4d2fda4d2fda4d2fda4d2fdfdfdfdfdfda4d2d2fdfdfda4d2d2fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1028">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfde8e8e8fde8fde8fde8e8e8fde8fdfdfde8fde8fde8fde8fde8fde8fde8fdfdfde8fde8fde8fde8fde8fde8fde8fdfdfde8e8e8fde8fde8fde8e8e8fde8fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd00fd00fd00fd00fd00fd00fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda4fd07fd07a4a4070707a4a4fdfdfda4fda407fd07a4fd07fd07a4fdfdfdfda4fda4070707a4fd07fd07a4a4fdfdfda4fda407fd07a4fd07fd07a4fdfdfdfda4fda4fd07fda4fd07fd07a4a4fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1029">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff0037373737373737fdfdfdfdfdfdfdfdfdfdfdfdfdfda437fdfdfdfdfdfdfdfdfdfdfdfdfdfda43737373737fdfdfdfdfdfdfdfdfdfdfdfdfdfda437fdfdfdfdfdfdfdfdfdfdfdfdfdfda4373737373737fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda407fdfda407fda40707fdfda4070707a407fdfda407fdfdfda407fdfda407fda407a407a407fdfdfda407fdfda407fda407a407a407fda40707fdfdfda407fda40707a40707fda407fdfdfdfda407fda407fdfda407fdfda40707fda4070707fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1030">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fdfdfdfdfdfdfdfdfda44f4f4f4f4f4ffdfdfdfdfdfdfdfdfda44ffdfdfdfdfdfdfdfdfda44f4f4f4f4f4ffdfdfdfdfdfdfdfdfda44ffdfdfdfdfdfdfdfdfdfd4f4f4f4f4f4ffdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda407fdfda407fda40707fdfda40707fda407fdfda407fdfdfda407a407fda407a407a407a407fdfdfda407a407fda407a407a407a407fda40707fda407fda407a40707a40707fda407fdfda407fda407a407fdfda407fdfda40707fda40707fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
	</ImageDatas>
	<Project ProjectGUID="{00CACF35-1DB4-4749-82B1-534521295F64}" Target64Bit="true" RelativeTargetNetId="true" RelativeIpAddresses="true" AutoPrioManagement="true" ShowHideConfigurations="#x106">
		<System>
			<Settings MaxCpus="6" NonWinCpus="2">
				<Cpu CpuId="5"/>
				<IoIdleTask Priority="8" CycleTime="20000"/>
			</Settings>
			<Licenses>
				<Target>
					<ManualSelect>{A1AF8A04-C08D-4853-A5A0-0E6C3A278A8C}</ManualSelect>
					<ManualSelect>{461F547B-9F81-4C4D-8BE6-01F8B3B14C86}</ManualSelect>
					<ManualSelect>{6952449D-F68C-49A2-ADE4-8639D85B33A4}</ManualSelect>
					<LicenseDevice DongleHardwareId="2" DongleDevice="#x0302001e" DongleLevel="70" DongleSystemId="{2C64A9DA-9521-D07C-E97D-40148B0A3376}" DongleSerialNumber="0100106826" DongleCacheLicense="true"/>
				</Target>
			</Licenses>
			<Tasks>
				<Task Id="7" Priority="10" CycleTime="100000" AmsPort="351" AdtTasks="true">
					<Name>MBus_Zaehler_Task</Name>
				</Task>
				<Task Id="8" Priority="12" CycleTime="400000" AmsPort="352" DisableFpExceptions="true" AdtTasks="true">
					<Name>Standard</Name>
				</Task>
				<Task Id="3" Priority="6" CycleTime="60000" AmsPort="353" AdtTasks="true">
					<Name>MBus_WZaehler_Task</Name>
				</Task>
				<Task Id="4" Priority="14" CycleTime="400000" AmsPort="350" AdtTasks="true">
					<Name>Gerät 7 (OPC UA Virtual)_Task_58</Name>
				</Task>
				<Task Id="5" Priority="16" CycleTime="400000" AmsPort="354" DisableFpExceptions="true" AdtTasks="true">
					<Name>Device 3 (BACnet IP)_Task_58</Name>
				</Task>
				<Task Id="6" Priority="4" CycleTime="20000" AmsPort="355" AdtTasks="true">
					<Name>Device 3 (BACnet IP)_QueueTask</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{C418C312-DF88-4AFD-AB48-3E2DDB9D5D29}" Name="CP_5C7432" PrjFilePath="CP_5C7432\CP_5C7432.plcproj" TmcFilePath="CP_5C7432\CP_5C7432.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e" CopyTmcToTarget="true" CopyTpyToTarget="false">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcHash="{2F930BC9-C1F6-D27C-8EED-A04CB9490C6D}" TmcPath="CP_5C7432\CP_5C7432.tmc">
					<Name>CP_5C7432 Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="2" ContextId="2" AreaNo="33">
						<Name>Standard Outputs</Name>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.SV453.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.SV454.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.RV950.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.nRemoteControl_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.nSetPointMediumTemperature_OUT</Name>
							<Type>LREAL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.SV215.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.RV315.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.HeatPump.nSetPoint_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.HeatPump.bSetStatusOn_OUT</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.RV342.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.RV242.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.SV_HNLT.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.Ambient.WeatherStation.KL6301_OUT</Name>
							<Type GUID="{09028F86-A747-EA43-57E9-969912315B28}">ARRAY [1..24] OF BYTE</Type>
						</Var>
						<Var>
							<Name>.Dali_K522A1_DALI_OUT</Name>
							<Type GUID="{84CEA4AE-1641-2AC9-8925-6DCF130289D5}" Namespace="Tc2_DALI">ST_DALIV2OutData</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.eChillerSystem.eChiller.nSetPoint_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.eChillerSystem.eChiller.nActualTemperature_OUT</Name>
							<Comment><![CDATA[Actual temperature in buffer storage linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.eChillerSystem.eChiller.nReturnTemperature_Consumers_OUT</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.eChillerSystem.eChiller.bSetStatusOn_OUT</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.eChillerSystem.SV138.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PU7x0.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.SVx05.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.SVx06.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.RVx05.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.SV100.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.SV160.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.RV160.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.SV191.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_CN.HeatPump.nSetPoint_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_CN.HeatPump.bSetStatusOn_OUT</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_CN.SV146.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_CN.SV246.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_Air.RV136.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_Air.RV236.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.SV_CN.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.SV_HNLT.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.SV505.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV500.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV541.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV542.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV543.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV551.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV552.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV553.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV561.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV562.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV563.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV571.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV572.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV573.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.SV423.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.SV424.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.RV425.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU690.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.SV235.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.SV605.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.RV600.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.RV640.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.RV660.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PU7x0.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.SVx05.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.SVx06.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.RVx05.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.RV251.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir1.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir2.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir3.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir4.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir5.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir6.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.RV261.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.SV245.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.CHP.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.CHP.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[SetStatus linked to terminal]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.SV32x.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.RV32x.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.CHP.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.CHP.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[SetStatus linked to terminal]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.SV32x.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.RV32x.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CondensingBoilerSystem.CondensingBoiler.nSetPoint_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CondensingBoilerSystem.CondensingBoiler.bSetStatusOn_OUT</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CondensingBoilerSystem.SV331.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CondensingBoilerSystem.RV331.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.RV350.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.SV300.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.RV361.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.ControlModule_OUT</Name>
							<Type GUID="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}">ARRAY [0..4] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.stTemperatureInternal_Genibus_Request</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.SV305.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.SV306.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.SV307.nSetPoint_OUT</Name>
							<Comment><![CDATA[Set position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.SV_SupplyAir.bSetStatusOn_OUT</Name>
							<Comment><![CDATA[I/O Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="1" ContextId="2" AreaNo="32">
						<Name>Standard Inputs</Name>
						<Var>
							<Name>BACnet_Globals.DefaultAdapter.BACnet_AmsNetId</Name>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.SV453.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.SV453.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.SV454.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.SV454.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.VentilationSystem.PU455.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.TS901.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.TS902.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.TS903.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.TS910.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.TS911.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.TS950.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.TS951.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.RV950.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.fAmbientTemperature_IN</Name>
							<Type>LREAL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.fMediumOutletTemperature_IN</Name>
							<Type>LREAL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.fCoolingCapacity_IN</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.fCoolingEER_IN</Name>
							<Type>LREAL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.fFlowValue_IN</Name>
							<Type>LREAL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.fFanValue_IN</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.fCompressorSpeed_IN</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.fEEVValue_IN</Name>
							<Type>LREAL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.fEEVPosition_IN</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.fInputPower_IN</Name>
							<Type>DINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMChiller.fEnvironmentTemperature_IN</Name>
							<Type>LREAL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_CN.PCMSupplySystem.PCMStorage.TemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU315.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.PU215.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.SV215.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.SV215.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatExchanger1System.RV315.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.HeatPump.bStatusOn_IN</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.HeatPump.bError_IN</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.RV342.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.RV242.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.SV_HNLT.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.SV_HNLT.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.PU242.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT_HNLT.HeatPumpSystem.TS242.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.Ambient.WeatherStation.KL6301_IN</Name>
							<Type GUID="{09028F86-A747-EA43-57E9-969912315B28}">ARRAY [1..24] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.Ambient.AmbientTemperatureSensor_Container.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.Ambient.HallTemperatureSensor_Section1.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.Ambient.HallTemperatureSensor_Section2.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.Ambient.HallTemperatureSensor_Section3.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.Ambient.RoomTemperatureSensor_Container.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK1250_Diag.fbECDiag.WcState</Name>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK1250_Diag.fbECDiag.State</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK1250_Diag.fbBK1250Diag.nCouplerState</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbEL_AODIDO_Diag.fbECDiag.WcState</Name>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbEL_AODIDO_Diag.fbECDiag.State</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1.fbECDiag.WcState</Name>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1.fbECDiag.State</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1.fbProfibusCommDiag.nError</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[1].arPB_Slave.nFaultCode</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[1].arPB_Slave.nWarningCode</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[1].arPB_Slave.nDPState</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[2].arPB_Slave.nFaultCode</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[2].arPB_Slave.nWarningCode</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[2].arPB_Slave.nDPState</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[3].arPB_Slave.nFaultCode</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[3].arPB_Slave.nWarningCode</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[3].arPB_Slave.nDPState</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[4].arPB_Slave.nFaultCode</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[4].arPB_Slave.nWarningCode</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[4].arPB_Slave.nDPState</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[5].arPB_Slave.nFaultCode</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[5].arPB_Slave.nWarningCode</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[5].arPB_Slave.nDPState</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[6].arPB_Slave.nFaultCode</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[6].arPB_Slave.nWarningCode</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbProfibus_1_Slaves[6].arPB_Slave.nDPState</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[1].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[1].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[1].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[2].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[2].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[2].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[3].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[3].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[3].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[4].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[4].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[4].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[5].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[5].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[5].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[6].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[6].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[6].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[7].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[7].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[7].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[8].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[8].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbK550A1_2.arELAI_DataPoint_HW[8].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[1].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[1].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[1].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[2].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[2].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[2].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[3].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[3].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[3].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[4].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[4].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[4].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[5].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[5].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[5].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[6].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[6].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[6].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[7].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[7].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[7].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[8].bUnderrange</Name>
							<Comment><![CDATA[Bei KL Bit0]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[8].bOverrange</Name>
							<Comment><![CDATA[Bei KL Bit1]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.arELAI_DataPoint[8].bError</Name>
							<Comment><![CDATA[Bei KL Bit6]]></Comment>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.fbECDiag.WcState</Name>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>MAIN.fbDiagManager.fbKlemme_67.fbECDiag.State</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>.Dali_K522A1_DALI_IN</Name>
							<Type GUID="{6671C4AA-9267-109D-F3E9-CC37EA5B464C}" Namespace="Tc2_DALI">ST_DALIV2InData</Type>
						</Var>
						<Var>
							<Name>.Beleuchtung.Hallenbeleuchtung.TasterGruppe1.IN_Bin</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.Beleuchtung.Hallenbeleuchtung.Steuer_Taster.IN_Bin</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>.Beleuchtung.Hallenbeleuchtung.Sensor1.IN_Helligkeit</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>.Beleuchtung.Hallenbeleuchtung.Sensor2.IN_Helligkeit</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>.Beleuchtung.Hallenbeleuchtung.EIN_AUS_Schalter</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.BufferStorage.UpperTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.BufferStorage.MidTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.BufferStorage.LowerTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.BufferStorage.PressureSensor.nPressure_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.eChillerSystem.eChiller.bError_IN</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.eChillerSystem.eChiller.bWarning_IN</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.eChillerSystem.eChiller.bStatusOn_IN</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.eChillerSystem.SV138.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.HVFAStorage.UpperTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.HVFAStorage.LowerTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.PUx05.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.SVx05.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.SVx06.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.HVFASystem.RVx05.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU100.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.PU160.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.SV100.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.SV100.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.SV160.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.SV160.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.CentralMachineCoolingSystem.RV160.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.PU191.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.SV191.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.FlywheelMassStorageSystem.SV191.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.EMAG_Y.Mode_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.EMAG_Y.CoolingUnitOperational_IN</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.CN.EMAG_Y.ConnectionStatus_IN</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_CN.HeatPump.bStatusOn_IN</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_CN.HeatPump.bError_IN</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_CN.SV146.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_CN.SV146.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_CN.SV246.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_CN.SV246.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_Air.Buffer.MidTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_Air.RV136.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.HeatPumpSystem_Air.RV236.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU405.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PU500.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.SV_CN.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.SV_CN.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.SV_HNLT.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.SV_HNLT.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.SV505.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.SV505.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV500.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV541.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV542.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV543.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV551.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV552.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV553.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV561.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV562.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV563.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV571.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV572.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.RV573.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.PS500.nPressure_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.TS541.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.TS542.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.TS543.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.TS551.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.TS552.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.TS553.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.TS561.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.TS562.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.TS563.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.TS571.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.TS572.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.InnerCapillaryTubeMats.TS573.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.PU425.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.SV423.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.SV423.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.SV424.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.SV424.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT_CN.UnderfloorHeatingSystem.RV425.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.BufferStorage.UpperTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.BufferStorage.MidTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.BufferStorage.LowerTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.BufferStorage.PressureSensor.nPressure_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU235.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PU600.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.SV235.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.SV235.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.SV605.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.SV605.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.RV600.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.RV640.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.RV660.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.TS640.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.TS660.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.OuterCapillaryTubeMats.PS600.nPressure_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.HVFAStorage.UpperTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.HVFAStorage.LowerTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.PUx05.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.SVx05.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.SVx06.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.HVFASystem.RVx05.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.PU251.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.RV251.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir1.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir1.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir2.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir2.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir3.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir3.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir4.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir4.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir5.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir5.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir6.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.SVAir6.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.AirSensor_Storage.nPressure_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.AirSensor_1.nPressure_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.AirSensor_2.nPressure_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.AirSensor_3.nPressure_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.CompressorSystem.AirSensor_4.nPressure_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.PU261.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.AnnealingOvenSealingSystem.RV261.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.PU245.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.SV245.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNLT.DCSystem.SV245.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.BufferStorage.UpperTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.BufferStorage.MidTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.BufferStorage.LowerTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.BufferStorage.PressureSensor.nPressure_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.CHP.bError_IN</Name>
							<Comment><![CDATA[Error state linked to terminal]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.PU32x.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.SV32x.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.SV32x.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP1System.RV32x.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.CHP.bError_IN</Name>
							<Comment><![CDATA[Error state linked to terminal]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.PU32x.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.SV32x.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.SV32x.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CHP2System.RV32x.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CondensingBoilerSystem.CondensingBoiler.bStatusOn_IN</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CondensingBoilerSystem.CondensingBoiler.bError_IN</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CondensingBoilerSystem.SV331.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CondensingBoilerSystem.SV331.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CondensingBoilerSystem.RV331.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.PU350.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.StaticHeatingSystem.RV350.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.PU300.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.SV300.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.CentralMachineHeatingSystem.SV300.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.PU361.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.AnnealingOvenExhaustGasSystem.RV361.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.VSIStorage.UpperTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.VSIStorage.MidTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.VSIStorage.LowerTemperatureSensor.temperature_IN</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU305.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.StatusModule_IN</Name>
							<Comment><![CDATA[I/O links]]></Comment>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.nAlarmCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.nWarningCode_IN</Name>
							<Type>USINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.fVolumeFlowRate_IN</Name>
							<Comment><![CDATA[m^3/h volume flow rate from pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.fPressureDifference_IN</Name>
							<Comment><![CDATA[pa = 10^-5 bar]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.fPowerElectric_IN</Name>
							<Comment><![CDATA[kW]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.fActualSetpoint_IN</Name>
							<Comment><![CDATA[%]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.fRotationalSpeed_IN</Name>
							<Comment><![CDATA[rpm]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.fTemperatureExternal_IN</Name>
							<Comment><![CDATA[°C external temperature from sensor connected to pump]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.fTemperatureDifference_IN</Name>
							<Comment><![CDATA[°C]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.fPowerThermal_IN</Name>
							<Comment><![CDATA[W]]></Comment>
							<Type>UDINT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.PU306.stTemperatureInternal_Genibus_Reply</Name>
							<Type GUID="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" Namespace="AutomationBaseClasses">ST_PumpGrundfosMagna3Genibus</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.SV305.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.SV306.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.VSIStorageSystem.SV307.nOperatingPoint_IN</Name>
							<Comment><![CDATA[Actual valve position linked to terminal]]></Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.SV_SupplyAir.bStatusOn_IN</Name>
							<Comment><![CDATA[True if valve is 100 % open]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.SV_SupplyAir.bStatusOff_IN</Name>
							<Comment><![CDATA[True if valve is 100 % closed]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.BvL_CleaningSystem.Technical_Heat_RZ_SV</Name>
							<Comment><![CDATA[I/O-Links]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.BvL_CleaningSystem.Technical_Heat_RZ_PWW</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.BvL_CleaningSystem.Technical_Heat_RZ_UWP</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.BvL_CleaningSystem.Technical_Heat_SZ_SV</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.BvL_CleaningSystem.Technical_Heat_SZ_PWW</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.BvL_CleaningSystem.Technical_Heat_SZ_UWP</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>MAIN.HNHT.BvL_CleaningSystem.ConnectionStatus_OPC_BvL</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" ContextId="1" AreaNo="17">
						<Name>MBus_Zaehler_Task Outputs</Name>
						<Var>
							<Name>.OUT_Stromzaehler</Name>
							<Type GUID="{BA9C462F-CFF8-B791-878F-07FF3A729923}" Namespace="Tc2_MBus">ST_KL6781outData22B</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="1" ContextId="1" AreaNo="16">
						<Name>MBus_Zaehler_Task Inputs</Name>
						<Var>
							<Name>.IN_Stromzaehler</Name>
							<Type GUID="{9C5D4328-9D49-5D84-32AA-448E1B17934D}" Namespace="Tc2_MBus">ST_KL6781inData22B</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>MBus_WZaehler_Task Outputs</Name>
						<Var>
							<Name>.OUT_WZaehler</Name>
							<Type GUID="{BA9C462F-CFF8-B791-878F-07FF3A729923}" Namespace="Tc2_MBus">ST_KL6781outData22B</Type>
						</Var>
						<Var>
							<Name>.OUT_WZaehler2</Name>
							<Type GUID="{BA9C462F-CFF8-B791-878F-07FF3A729923}" Namespace="Tc2_MBus">ST_KL6781outData22B</Type>
						</Var>
						<Var>
							<Name>.OUT_WZaehler_Basement</Name>
							<Type GUID="{BA9C462F-CFF8-B791-878F-07FF3A729923}" Namespace="Tc2_MBus">ST_KL6781outData22B</Type>
						</Var>
						<Var>
							<Name>.OUT_WZaehler_ShopFloor</Name>
							<Type GUID="{BA9C462F-CFF8-B791-878F-07FF3A729923}" Namespace="Tc2_MBus">ST_KL6781outData22B</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="1">
						<Name>MBus_WZaehler_Task Inputs</Name>
						<Var>
							<Name>.IN_WZaehler</Name>
							<Type GUID="{9C5D4328-9D49-5D84-32AA-448E1B17934D}" Namespace="Tc2_MBus">ST_KL6781inData22B</Type>
						</Var>
						<Var>
							<Name>.IN_WZaehler2</Name>
							<Type GUID="{9C5D4328-9D49-5D84-32AA-448E1B17934D}" Namespace="Tc2_MBus">ST_KL6781inData22B</Type>
						</Var>
						<Var>
							<Name>.IN_WZaehler_Basement</Name>
							<Type GUID="{9C5D4328-9D49-5D84-32AA-448E1B17934D}" Namespace="Tc2_MBus">ST_KL6781inData22B</Type>
						</Var>
						<Var>
							<Name>.IN_WZaehler_ShopFloor</Name>
							<Type GUID="{9C5D4328-9D49-5D84-32AA-448E1B17934D}" Namespace="Tc2_MBus">ST_KL6781inData22B</Type>
						</Var>
					</Vars>
					<UnrestoredVarLinks ImportTime="2022-03-23T15:03:59">
						<OwnerA Name="InputDst" Prefix="TIPC^CP_5C7432^CP_5C7432 Instance" Type="1">
							<OwnerB Name="TIID^Device 10 (EtherCAT)^Term 31 (EK1100)^Box 3 (BK1250)">
								<Link VarA=".Speicher.System_Betonspeicher_Kaltwasser_795.Betonspeicher_795.TF_oben.IN_Status" TypeA="USINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000002}" VarB="K574A1_AI (KL3222)^TF795_HVFA_SP1_T_oben_PT100^Status" RestoreInfo="ANotFound"/>
								<Link VarA=".Speicher.System_Betonspeicher_Kaltwasser_795.Betonspeicher_795.TF_oben.IN_Temperatur" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="K574A1_AI (KL3222)^TF795_HVFA_SP1_T_oben_PT100^TF795_HVFA_SP1_T_oben_PT100" RestoreInfo="ANotFound"/>
								<Link VarA=".Speicher.System_Betonspeicher_Kaltwasser_795.Betonspeicher_795.TF_unten.IN_Status" TypeA="USINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000002}" VarB="K574A1_AI (KL3222)^TF795_HVFA_SP1_unten_PT100^Status" RestoreInfo="ANotFound"/>
								<Link VarA=".Speicher.System_Betonspeicher_Kaltwasser_795.Betonspeicher_795.TF_unten.IN_Temperatur" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="K574A1_AI (KL3222)^TF795_HVFA_SP1_unten_PT100^TF795_HVFA_SP1_unten_PT100" RestoreInfo="ANotFound"/>
								<Link VarA=".Speicher.System_Betonspeicher_Warmwasser_797.Betonspeicher_797.TF_oben.IN_Status" TypeA="USINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000002}" VarB="K576A1_AI (KL3222)^TF797_HVFA_SP3_T_oben_PT100^Status" RestoreInfo="ANotFound"/>
								<Link VarA=".Speicher.System_Betonspeicher_Warmwasser_797.Betonspeicher_797.TF_oben.IN_Temperatur" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="K576A1_AI (KL3222)^TF797_HVFA_SP3_T_oben_PT100^TF797_HVFA_SP3_T_oben_PT100" RestoreInfo="ANotFound"/>
								<Link VarA=".Speicher.System_Betonspeicher_Warmwasser_797.Betonspeicher_797.TF_unten.IN_Status" TypeA="USINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000002}" VarB="K576A1_AI (KL3222)^TF797_HVFA_SP3_unten_PT100^Status" RestoreInfo="ANotFound"/>
								<Link VarA=".Speicher.System_Betonspeicher_Warmwasser_797.Betonspeicher_797.TF_unten.IN_Temperatur" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="K576A1_AI (KL3222)^TF797_HVFA_SP3_unten_PT100^TF797_HVFA_SP3_unten_PT100" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^CP_5C7432^CP_5C7432 Instance" Type="2">
							<OwnerB Name="TIID^Device 10 (EtherCAT)^Term 31 (EK1100)^Box 3 (BK1250)">
								<Link VarA=".Speicher.System_Betonspeicher_Kaltwasser_795.Pumpe_710.OUT_Stellung" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="K544A1_BO^bo_PU710_Aussenbereich_Speicherpumpe_Kaltw^bo_PU710_Aussenbereich_Speicherpumpe_Kaltw" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA=".Speicher.System_Betonspeicher_Kaltwasser_795.Stellventil_105.OUT_Stellung" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="K540A1_BO^bo_SV105_KW_Absperrventil^bo_SV105_KW_Absperrventil" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA=".Speicher.System_Betonspeicher_Warmwasser_797.Pumpe_720.OUT_Stellung" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="K544A1_BO^bo_PU720_Aussenbereich_Speicherpumpe_Warmw^bo_PU720_Aussenbereich_Speicherpumpe_Warmw" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2022-04-13T09:28:13">
						<OwnerA Name="InputDst" Prefix="TIPC^CP_5C7432^CP_5C7432 Instance" Type="1">
							<OwnerB Name="TIID^Device 10 (EtherCAT)^Term 31 (EK1100)^Box 3 (BK1250)">
								<Link VarA="MAIN.CN.HVFAStorage_795.LowerTemperatureSensor.temperature_IN" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="K574A1_AI (KL3222)^TF795_HVFA_SP1_unten_PT100^TF795_HVFA_SP1_unten_PT100" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.HVFAStorage_795.UpperTemperatureSensor.temperature_IN" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="K574A1_AI (KL3222)^TF795_HVFA_SP1_T_oben_PT100^TF795_HVFA_SP1_T_oben_PT100" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.HVFAStorage_796.HVFAStorage.LowerTemperatureSensor.temperature_IN" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="K575A1_AI (KL3222)^TF796_HVFA_SP2_unten_PT100^TF796_HVFA_SP2_unten_PT100" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.HVFAStorage_796.HVFAStorage.UpperTemperatureSensor.temperature_IN" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="K575A1_AI (KL3222)^TF796_HVFA_SP2_T_oben_PT100^TF796_HVFA_SP2_T_oben_PT100" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^CP_5C7432^CP_5C7432 Instance" Type="2">
							<OwnerB Name="TIID^Device 10 (EtherCAT)^Term 31 (EK1100)^Box 3 (BK1250)">
								<Link VarA="MAIN.CN.HeatPumpSystem.SV146.bSetStatusOn_OUT" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="K544A1_BO^bo_SV146^bo_SV146" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.HeatPumpSystem.SV246.bSetStatusOn_OUT" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="K544A1_BO^bo_SV246^bo_SV246" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2026-03-11T13:39:47">
						<OwnerA Name="InputDst" Prefix="TIPC^CP_5C7432^CP_5C7432 Instance" Type="1">
							<OwnerB Name="TIID^Device 10 (EtherCAT)^Term 64 (EK1100)^Term 87 (EL3218)">
								<Link VarA="MAIN.PCM_Testbed.TS900.temperature_IN" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="ai_TF900^ai_TF900" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.PCM_Testbed.TS901.temperature_IN" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="ai_TF901^ai_TF901" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.PCM_Testbed.TS902.temperature_IN" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="ai_TF902^ai_TF902" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.PCM_Testbed.TS903.temperature_IN" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="ai_TF903^ai_TF903" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.PCM_Testbed.TS910.temperature_IN" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="ai_TF910^ai_TF910" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.PCM_Testbed.TS911.temperature_IN" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="ai_TF911^ai_TF911" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.PCM_Testbed.TS950.temperature_IN" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="ai_TF950^ai_TF950" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.PCM_Testbed.TS951.temperature_IN" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="ai_TF951^ai_TF951" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^CP_5C7432^CP_5C7432 Instance" Type="2">
							<OwnerB Name="TIID^Device 10 (EtherCAT)^Term 64 (EK1100)^Term 88 (EL4002)">
								<Link VarA="MAIN.PCM_Testbed.RV950.nSetPoint_OUT" TypeA="INT" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="ao_RV950^ao_RV950" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2026-11-04T09:31:39">
						<OwnerA Name="InputDst" Prefix="TIPC^CP_5C7432^CP_5C7432 Instance" Type="1">
							<OwnerB Name="TIID^Device 6 (EL6731)^Box 5 (CIM/CIU 150 pump)">
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.StatusModule_IN" TypeA="ARRAY [0..5] OF BYTE" InOutA="0" GuidA="{12E80FF5-6251-C867-A464-3036E21E986D}" VarB="StatusModule^Inputs^StatusModule_0_0" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.fActualSetpoint_IN" TypeA="UDINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000008}" VarB="ActualSetpoint^Inputs^ActualSetpoint_0_0" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.fPowerElectric_IN" TypeA="UDINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000008}" VarB="Power^Inputs^Power_0_0" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.fPowerThermal_IN" TypeA="UDINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000008}" VarB="HeatPower^Inputs^HeatPower_0_0" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.fPressureDifference_IN" TypeA="UDINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000008}" VarB="DiffPressure^Inputs^DiffPressure_0_0" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.fRotationalSpeed_IN" TypeA="UDINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000008}" VarB="Speed^Inputs^Speed_0_0" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.fTemperatureDifference_IN" TypeA="UDINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000008}" VarB="HeatDiffTemp^Inputs^HeatDiffTemp_0_0" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.fTemperatureExternal_IN" TypeA="UDINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000008}" VarB="RemoteTemp2^Inputs^RemoteTemp2_0_0" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.fVolumeFlowRate_IN" TypeA="UDINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000008}" VarB="VolumeFlow^Inputs^VolumeFlow_0_0" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.nAlarmCode_IN" TypeA="USINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000002}" VarB="FaultCode^Inputs^FaultCode_0_0" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.nWarningCode_IN" TypeA="USINT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000002}" VarB="WarningCode^Inputs^WarningCode_0_0" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.stTemperatureInternal_Genibus_Reply" TypeA="AutomationBaseClasses.ST_PumpGrundfosMagna3Genibus" InOutA="0" GuidA="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" VarB="DirectDataReply^Inputs^DirectDataReply_0_0" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^CP_5C7432^CP_5C7432 Instance" Type="2">
							<OwnerB Name="TIID^Device 6 (EL6731)^Box 5 (CIM/CIU 150 pump)">
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.ControlModule_OUT" TypeA="ARRAY [0..4] OF BYTE" InOutA="1" GuidA="{14CEA088-1F4A-00F5-F531-CD5B99CC8C4C}" VarB="ControlModule^Outputs^ControlModule_1_0" RestoreInfo="ANotFound"/>
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.PU145.stTemperatureInternal_Genibus_Request" TypeA="AutomationBaseClasses.ST_PumpGrundfosMagna3Genibus" InOutA="1" GuidA="{E4432D28-542A-5311-4E3A-2D3F5390BD45}" VarB="DirectDataRequest^Outputs^DirectDataRequest_1_0" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^Device 8 (EtherCAT)^Term 1 (EK1100)^Term 55 (EL2008)">
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.SV145.bSetStatusOn_OUT" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 7^Output" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^Device 8 (EtherCAT)^Term 1 (EK1100)^Term 58 (EL4004)">
								<Link VarA="MAIN.CN.CentralMachineCoolingSystem.RV145.nSetPoint_OUT" TypeA="INT" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AO Outputs Channel 1^Analog output" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>MBus_WZaehler_Task</Name>
							<ManualConfig>
								<OTCID>#x02010030</OTCID>
							</ManualConfig>
							<Priority>6</Priority>
							<CycleTime>6000000</CycleTime>
						</Context>
						<Context>
							<Id>1</Id>
							<Name>MBus_Zaehler_Task</Name>
							<ManualConfig>
								<OTCID>#x02010070</OTCID>
							</ManualConfig>
							<Priority>10</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
						<Context>
							<Id>2</Id>
							<Name>Standard</Name>
							<ManualConfig>
								<OTCID>#x02010080</OTCID>
							</ManualConfig>
							<Priority>12</Priority>
							<CycleTime>40000000</CycleTime>
						</Context>
					</Contexts>
					<JsonDynPous><![CDATA[null]]></JsonDynPous>
					<TaskPouOids>
						<TaskPouOid Prio="6" OTCID="#x08502001"/>
						<TaskPouOid Prio="10" OTCID="#x08502002"/>
						<TaskPouOid Prio="12" OTCID="#x08502003"/>
					</TaskPouOids>
				</Instance>
			</Project>
		</Plc>
		<Io>
			<Device Id="6" DevType="86" AmsPort="28678" AmsNetId="0.0.0.0.7.1" RemoteName="Gerät 6 (EL6731)">
				<Name>Gerät 6 (EL6731)</Name>
				<AddressInfo>
					<Ecat>
						<EtherCATDeviceId>3</EtherCATDeviceId>
						<EtherCATDeviceName>TIID^Device 10 (EtherCAT)^Term 31 (EK1100)^Profibus_1 (EL6731)</EtherCATDeviceName>
					</Ecat>
				</AddressInfo>
				<Image Id="9" AddrType="2" ImageType="3">
					<Name>Gerät 6-Prozessabbild</Name>
				</Image>
				<Box Id="21" BoxType="1003">
					<Name>Box 1 (CIM/CIU 150 pump)</Name>
					<Comment><![CDATA[Vendor:   GRUNDFOS
Revision: R1
PU361
]]></Comment>
					<ImageId>25</ImageId>
					<Vars VarGrpType="1">
						<Name>Eingänge</Name>
						<Var BoxStateVariable="true">
							<Name>DpState</Name>
							<Comment><![CDATA[0 = No error
1 = Station deactivated
2 = Station not exists
3 = Master lock
4 = Invalid slave response
5 = Parameter fault
6 = Not supported
7 = Config fault
8 = Station not ready
9 = Static diagnosis
10 = Diagnosis overflow
11 = Physical fault
12 = Data-Exchange left
13 = Severe bus fault
14 = Telegram fault
15 = Station has no ressources
16 = Service not activated
17 = Unexpected telegram
18 = Station ready
31 = only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
128 = slave, waiting for data transfer (or DP-Master in CLEAR-Mode)
129	= slave, waiting for configuration
130	= slave, waiting for parameter
131	= slave, waiting for baudrate
]]></Comment>
							<Type>USINT</Type>
							<BitOffs>4528</BitOffs>
						</Var>
						<Var BoxStateVariable="true">
							<Name>ExtDiagFlag</Name>
							<Comment><![CDATA[0 = Diagnosis Data unchanged
1 = Diagnosis Data changed, use ADS-Read to get the data]]></Comment>
							<Type>BIT</Type>
							<BitOffs>4593</BitOffs>
						</Var>
					</Vars>
					<Profibus Model="CIM/CIU 150 pump" StationNo="10" MinSlaveInterval="1" Ident="2906" Modular="1" MaxModule="62" MaxInputLen="220" MaxUserPrmData="237" MaxOutputLen="23" MaxDataLen="243" WatchDogTime="200" SupportFlags="263135" IoAccessDiv="1" WatchDog="true" SlaveParaSet="8000450004000001" C2Settings="e803000000000000000000000000" PrmData="00000000010206171a1d1e252f383a3b3c2a2b211a1d20111013220504" CfgData="15249393939393939393939393a89893939393939393939090" OwnPrmData="4" FixPresetModules="true">
						<GsdModuleDesc Name="StatusModule" CfgData="15" PrmData="01" Flags="65536"/>
						<GsdModuleDesc Name="ControlModule" CfgData="24" PrmData="02" Flags="131072"/>
						<GsdModuleDesc Name="RelayControl" CfgData="20" PrmData="03" Flags="196608"/>
						<GsdModuleDesc Name="WarningCode" CfgData="90" PrmData="04" Flags="262144"/>
						<GsdModuleDesc Name="FaultCode" CfgData="90" PrmData="05" Flags="327680"/>
						<GsdModuleDesc Name="VolumeFlow" CfgData="93" PrmData="06" Flags="393216"/>
						<GsdModuleDesc Name="RemoteFlow" CfgData="93" PrmData="07" Flags="458752"/>
						<GsdModuleDesc Name="RelativePerformance" CfgData="93" PrmData="08" Flags="524288"/>
						<GsdModuleDesc Name="Head" CfgData="93" PrmData="09" Flags="589824"/>
						<GsdModuleDesc Name="InletPressure" CfgData="93" PrmData="0a" Flags="655360"/>
						<GsdModuleDesc Name="RemotePressure1" CfgData="93" PrmData="0b" Flags="720896"/>
						<GsdModuleDesc Name="FeedTankLevel" CfgData="93" PrmData="0c" Flags="786432"/>
						<GsdModuleDesc Name="DCLinkVoltage" CfgData="93" PrmData="0d" Flags="851968"/>
						<GsdModuleDesc Name="MotorCurrent" CfgData="93" PrmData="0e" Flags="917504"/>
						<GsdModuleDesc Name="MotorVoltage" CfgData="93" PrmData="0f" Flags="983040"/>
						<GsdModuleDesc Name="Power" CfgData="93" PrmData="10" Flags="1048576"/>
						<GsdModuleDesc Name="Energy" CfgData="93" PrmData="11" Flags="1114112"/>
						<GsdModuleDesc Name="SpecificEnergyConsumption" CfgData="93" PrmData="12" Flags="1179648"/>
						<GsdModuleDesc Name="PowerElectronicsTemp" CfgData="93" PrmData="13" Flags="1245184"/>
						<GsdModuleDesc Name="MotorTemp" CfgData="93" PrmData="14" Flags="1310720"/>
						<GsdModuleDesc Name="RemoteTemp1" CfgData="93" PrmData="15" Flags="1376256"/>
						<GsdModuleDesc Name="ElectronicsTemp" CfgData="93" PrmData="16" Flags="1441792"/>
						<GsdModuleDesc Name="PumpLiquidTemp" CfgData="93" PrmData="17" Flags="1507328"/>
						<GsdModuleDesc Name="BearingTempDE" CfgData="93" PrmData="18" Flags="1572864"/>
						<GsdModuleDesc Name="BearingTempNDE" CfgData="93" PrmData="19" Flags="1638400"/>
						<GsdModuleDesc Name="OperationTime" CfgData="93" PrmData="1a" Flags="1703936"/>
						<GsdModuleDesc Name="TotalPoweredTime" CfgData="93" PrmData="1b" Flags="1769472"/>
						<GsdModuleDesc Name="AuxSensorInput" CfgData="93" PrmData="1c" Flags="1835008"/>
						<GsdModuleDesc Name="ActualSetpoint" CfgData="93" PrmData="1d" Flags="1900544"/>
						<GsdModuleDesc Name="Frequency" CfgData="93" PrmData="1e" Flags="1966080"/>
						<GsdModuleDesc Name="Torque" CfgData="93" PrmData="1f" Flags="2031616"/>
						<GsdModuleDesc Name="Speed" CfgData="93" PrmData="20" Flags="2097152"/>
						<GsdModuleDesc Name="NumberOfStarts" CfgData="93" PrmData="21" Flags="2162688"/>
						<GsdModuleDesc Name="Volume" CfgData="93" PrmData="22" Flags="2228224"/>
						<GsdModuleDesc Name="DigitalInput" CfgData="90" PrmData="23" Flags="2293760"/>
						<GsdModuleDesc Name="DigitalOutput" CfgData="90" PrmData="24" Flags="2359296"/>
						<GsdModuleDesc Name="UserSetpoint" CfgData="93" PrmData="25" Flags="2424832"/>
						<GsdModuleDesc Name="FeedbackSensorUnit" CfgData="90" PrmData="26" Flags="2490368"/>
						<GsdModuleDesc Name="FeedbackSensorMin" CfgData="91" PrmData="27" Flags="2555904"/>
						<GsdModuleDesc Name="FeedbackSensorMax" CfgData="91" PrmData="28" Flags="2621440"/>
						<GsdModuleDesc Name="DeviceIdentification" CfgData="95" PrmData="29" Flags="2686976"/>
						<GsdModuleDesc Name="DirectDataRequest" CfgData="a8" PrmData="2a" Flags="2752512"/>
						<GsdModuleDesc Name="DirectDataReply" CfgData="98" PrmData="2b" Flags="2818048"/>
						<GsdModuleDesc Name="SetMaxFlowLimit" CfgData="a3" PrmData="2c" Flags="2883584"/>
						<GsdModuleDesc Name="SetRealTimeClock" CfgData="a3" PrmData="2d" Flags="2949120"/>
						<GsdModuleDesc Name="ActualMaxFlowLimit" CfgData="93" PrmData="2e" Flags="3014656"/>
						<GsdModuleDesc Name="DiffPressure" CfgData="93" PrmData="2f" Flags="3080192"/>
						<GsdModuleDesc Name="OutletPressure" CfgData="93" PrmData="30" Flags="3145728"/>
						<GsdModuleDesc Name="RemotePressure2" CfgData="93" PrmData="31" Flags="3211264"/>
						<GsdModuleDesc Name="LoadPct" CfgData="93" PrmData="32" Flags="3276800"/>
						<GsdModuleDesc Name="RemoteDiffTemp" CfgData="93" PrmData="33" Flags="3342336"/>
						<GsdModuleDesc Name="InletDiffPressure" CfgData="93" PrmData="34" Flags="3407872"/>
						<GsdModuleDesc Name="OutletDiffPressure" CfgData="93" PrmData="35" Flags="3473408"/>
						<GsdModuleDesc Name="RemoteDiffPressure" CfgData="93" PrmData="36" Flags="3538944"/>
						<GsdModuleDesc Name="StorageTankLevel" CfgData="93" PrmData="37" Flags="3604480"/>
						<GsdModuleDesc Name="RemoteTemp2" CfgData="93" PrmData="38" Flags="3670016"/>
						<GsdModuleDesc Name="AmbientTemp" CfgData="93" PrmData="39" Flags="3735552"/>
						<GsdModuleDesc Name="HeatEnergyCounter" CfgData="93" PrmData="3a" Flags="3801088"/>
						<GsdModuleDesc Name="HeatPower" CfgData="93" PrmData="3b" Flags="3866624"/>
						<GsdModuleDesc Name="HeatDiffTemp" CfgData="93" PrmData="3c" Flags="3932160"/>
						<GsdModuleDesc Name="NomFrequency" CfgData="91" PrmData="3d" Flags="3997696"/>
						<GsdModuleDesc Name="MinFrequency" CfgData="91" PrmData="3e" Flags="4063232"/>
						<GsdModuleDesc Name="MaxFrequency" CfgData="91" PrmData="3f" Flags="4128768"/>
						<GsdModuleDesc Name="SetpointRangeMin" CfgData="91" PrmData="40" Flags="4194304"/>
						<GsdModuleDesc Name="SetpointRangeMax" CfgData="91" PrmData="41" Flags="4259840"/>
						<GsdModule Id="1" In="6" CfgData="15" PrmData="01">
							<Name>StatusModule</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>StatusModule_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="2" Out="5" ModIdx="1" CfgData="24" PrmData="02">
							<Name>ControlModule</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
								<Var>
									<Name>ControlModule_1_0</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
								</Var>
							</Vars>
						</GsdModule>
						<GsdModule Id="3" In="4" ModIdx="5" CfgData="93" PrmData="06">
							<Name>VolumeFlow</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>VolumeFlow_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>48</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="5" In="4" ModIdx="22" CfgData="93" PrmData="17">
							<Name>PumpLiquidTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>PumpLiquidTemp_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>80</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="6" In="4" ModIdx="25" CfgData="93" PrmData="1a">
							<Name>OperationTime</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>OperationTime_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>112</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="7" In="4" ModIdx="28" CfgData="93" PrmData="1d">
							<Name>ActualSetpoint</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>ActualSetpoint_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>144</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="8" In="4" ModIdx="29" CfgData="93" PrmData="1e">
							<Name>Frequency</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Frequency_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>176</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="14" In="4" ModIdx="36" CfgData="93" PrmData="25">
							<Name>UserSetpoint</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>UserSetpoint_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>208</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="9" In="4" ModIdx="46" CfgData="93" PrmData="2f">
							<Name>DiffPressure</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>DiffPressure_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>240</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="10" In="4" ModIdx="55" CfgData="93" PrmData="38">
							<Name>RemoteTemp2</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>RemoteTemp2_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>272</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="11" In="4" ModIdx="57" CfgData="93" PrmData="3a">
							<Name>HeatEnergyCounter</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatEnergyCounter_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>304</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="13" In="4" ModIdx="58" CfgData="93" PrmData="3b">
							<Name>HeatPower</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatPower_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>336</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="4" In="4" ModIdx="59" CfgData="93" PrmData="3c">
							<Name>HeatDiffTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatDiffTemp_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>368</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="12" Out="9" ModIdx="41" CfgData="a8" PrmData="2a">
							<Name>DirectDataRequest</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
								<Var>
									<Name>DirectDataRequest_1_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
									<BitOffs>40</BitOffs>
								</Var>
							</Vars>
						</GsdModule>
						<GsdModule Id="15" In="9" ModIdx="42" CfgData="98" PrmData="2b">
							<Name>DirectDataReply</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>DirectDataReply_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
									<BitOffs>400</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="16" In="4" ModIdx="32" CfgData="93" PrmData="21">
							<Name>NumberOfStarts</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>NumberOfStarts_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>472</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="17" In="4" ModIdx="25" CfgData="93" PrmData="1a">
							<Name>OperationTime_1</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>OperationTime_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>504</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="18" In="4" ModIdx="28" CfgData="93" PrmData="1d">
							<Name>ActualSetpoint_1</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>ActualSetpoint_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>536</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="19" In="4" ModIdx="31" CfgData="93" PrmData="20">
							<Name>Speed</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Speed_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>568</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="20" In="4" ModIdx="16" CfgData="93" PrmData="11">
							<Name>Energy</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Energy_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>600</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="21" In="4" ModIdx="15" CfgData="93" PrmData="10">
							<Name>Power</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Power_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>632</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="22" In="4" ModIdx="18" CfgData="93" PrmData="13">
							<Name>PowerElectronicsTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>PowerElectronicsTemp_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>664</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="23" In="4" ModIdx="33" CfgData="93" PrmData="22">
							<Name>Volume</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Volume_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>696</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="24" In="1" ModIdx="4" CfgData="90" PrmData="05">
							<Name>FaultCode</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>FaultCode_0_0</Name>
									<Type>USINT</Type>
									<BitOffs>728</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="25" In="1" ModIdx="3" CfgData="90" PrmData="04">
							<Name>WarningCode</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>WarningCode_0_0</Name>
									<Type>USINT</Type>
									<BitOffs>736</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
					</Profibus>
				</Box>
				<Box Id="22" BoxType="1003">
					<Name>Box 2 (CIM/CIU 150 pump)</Name>
					<Comment><![CDATA[Vendor:   GRUNDFOS
Revision: R1
PU261
]]></Comment>
					<ImageId>25</ImageId>
					<Vars VarGrpType="1">
						<Name>Eingänge</Name>
						<Var BoxStateVariable="true">
							<Name>DpState</Name>
							<Comment><![CDATA[0 = No error
1 = Station deactivated
2 = Station not exists
3 = Master lock
4 = Invalid slave response
5 = Parameter fault
6 = Not supported
7 = Config fault
8 = Station not ready
9 = Static diagnosis
10 = Diagnosis overflow
11 = Physical fault
12 = Data-Exchange left
13 = Severe bus fault
14 = Telegram fault
15 = Station has no ressources
16 = Service not activated
17 = Unexpected telegram
18 = Station ready
31 = only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
128 = slave, waiting for data transfer (or DP-Master in CLEAR-Mode)
129	= slave, waiting for configuration
130	= slave, waiting for parameter
131	= slave, waiting for baudrate
]]></Comment>
							<Type>USINT</Type>
							<BitOffs>4536</BitOffs>
						</Var>
						<Var BoxStateVariable="true">
							<Name>ExtDiagFlag</Name>
							<Comment><![CDATA[0 = Diagnosis Data unchanged
1 = Diagnosis Data changed, use ADS-Read to get the data]]></Comment>
							<Type>BIT</Type>
							<BitOffs>4594</BitOffs>
						</Var>
					</Vars>
					<Profibus Model="CIM/CIU 150 pump" StationNo="11" MinSlaveInterval="1" Ident="2906" Modular="1" MaxModule="62" MaxInputLen="220" MaxUserPrmData="237" MaxOutputLen="23" MaxDataLen="243" WatchDogTime="200" SupportFlags="263135" IoAccessDiv="1" WatchDog="true" SlaveParaSet="8000450004000001" C2Settings="e803000000000000000000000000" PrmData="00000000010206171a1d1e252f383a3b3c2a2b211d1a20111013220504" CfgData="15249393939393939393939393a89893939393939393939090" OwnPrmData="4" FixPresetModules="true">
						<GsdModuleDesc Name="StatusModule" CfgData="15" PrmData="01" Flags="65536"/>
						<GsdModuleDesc Name="ControlModule" CfgData="24" PrmData="02" Flags="131072"/>
						<GsdModuleDesc Name="RelayControl" CfgData="20" PrmData="03" Flags="196608"/>
						<GsdModuleDesc Name="WarningCode" CfgData="90" PrmData="04" Flags="262144"/>
						<GsdModuleDesc Name="FaultCode" CfgData="90" PrmData="05" Flags="327680"/>
						<GsdModuleDesc Name="VolumeFlow" CfgData="93" PrmData="06" Flags="393216"/>
						<GsdModuleDesc Name="RemoteFlow" CfgData="93" PrmData="07" Flags="458752"/>
						<GsdModuleDesc Name="RelativePerformance" CfgData="93" PrmData="08" Flags="524288"/>
						<GsdModuleDesc Name="Head" CfgData="93" PrmData="09" Flags="589824"/>
						<GsdModuleDesc Name="InletPressure" CfgData="93" PrmData="0a" Flags="655360"/>
						<GsdModuleDesc Name="RemotePressure1" CfgData="93" PrmData="0b" Flags="720896"/>
						<GsdModuleDesc Name="FeedTankLevel" CfgData="93" PrmData="0c" Flags="786432"/>
						<GsdModuleDesc Name="DCLinkVoltage" CfgData="93" PrmData="0d" Flags="851968"/>
						<GsdModuleDesc Name="MotorCurrent" CfgData="93" PrmData="0e" Flags="917504"/>
						<GsdModuleDesc Name="MotorVoltage" CfgData="93" PrmData="0f" Flags="983040"/>
						<GsdModuleDesc Name="Power" CfgData="93" PrmData="10" Flags="1048576"/>
						<GsdModuleDesc Name="Energy" CfgData="93" PrmData="11" Flags="1114112"/>
						<GsdModuleDesc Name="SpecificEnergyConsumption" CfgData="93" PrmData="12" Flags="1179648"/>
						<GsdModuleDesc Name="PowerElectronicsTemp" CfgData="93" PrmData="13" Flags="1245184"/>
						<GsdModuleDesc Name="MotorTemp" CfgData="93" PrmData="14" Flags="1310720"/>
						<GsdModuleDesc Name="RemoteTemp1" CfgData="93" PrmData="15" Flags="1376256"/>
						<GsdModuleDesc Name="ElectronicsTemp" CfgData="93" PrmData="16" Flags="1441792"/>
						<GsdModuleDesc Name="PumpLiquidTemp" CfgData="93" PrmData="17" Flags="1507328"/>
						<GsdModuleDesc Name="BearingTempDE" CfgData="93" PrmData="18" Flags="1572864"/>
						<GsdModuleDesc Name="BearingTempNDE" CfgData="93" PrmData="19" Flags="1638400"/>
						<GsdModuleDesc Name="OperationTime" CfgData="93" PrmData="1a" Flags="1703936"/>
						<GsdModuleDesc Name="TotalPoweredTime" CfgData="93" PrmData="1b" Flags="1769472"/>
						<GsdModuleDesc Name="AuxSensorInput" CfgData="93" PrmData="1c" Flags="1835008"/>
						<GsdModuleDesc Name="ActualSetpoint" CfgData="93" PrmData="1d" Flags="1900544"/>
						<GsdModuleDesc Name="Frequency" CfgData="93" PrmData="1e" Flags="1966080"/>
						<GsdModuleDesc Name="Torque" CfgData="93" PrmData="1f" Flags="2031616"/>
						<GsdModuleDesc Name="Speed" CfgData="93" PrmData="20" Flags="2097152"/>
						<GsdModuleDesc Name="NumberOfStarts" CfgData="93" PrmData="21" Flags="2162688"/>
						<GsdModuleDesc Name="Volume" CfgData="93" PrmData="22" Flags="2228224"/>
						<GsdModuleDesc Name="DigitalInput" CfgData="90" PrmData="23" Flags="2293760"/>
						<GsdModuleDesc Name="DigitalOutput" CfgData="90" PrmData="24" Flags="2359296"/>
						<GsdModuleDesc Name="UserSetpoint" CfgData="93" PrmData="25" Flags="2424832"/>
						<GsdModuleDesc Name="FeedbackSensorUnit" CfgData="90" PrmData="26" Flags="2490368"/>
						<GsdModuleDesc Name="FeedbackSensorMin" CfgData="91" PrmData="27" Flags="2555904"/>
						<GsdModuleDesc Name="FeedbackSensorMax" CfgData="91" PrmData="28" Flags="2621440"/>
						<GsdModuleDesc Name="DeviceIdentification" CfgData="95" PrmData="29" Flags="2686976"/>
						<GsdModuleDesc Name="DirectDataRequest" CfgData="a8" PrmData="2a" Flags="2752512"/>
						<GsdModuleDesc Name="DirectDataReply" CfgData="98" PrmData="2b" Flags="2818048"/>
						<GsdModuleDesc Name="SetMaxFlowLimit" CfgData="a3" PrmData="2c" Flags="2883584"/>
						<GsdModuleDesc Name="SetRealTimeClock" CfgData="a3" PrmData="2d" Flags="2949120"/>
						<GsdModuleDesc Name="ActualMaxFlowLimit" CfgData="93" PrmData="2e" Flags="3014656"/>
						<GsdModuleDesc Name="DiffPressure" CfgData="93" PrmData="2f" Flags="3080192"/>
						<GsdModuleDesc Name="OutletPressure" CfgData="93" PrmData="30" Flags="3145728"/>
						<GsdModuleDesc Name="RemotePressure2" CfgData="93" PrmData="31" Flags="3211264"/>
						<GsdModuleDesc Name="LoadPct" CfgData="93" PrmData="32" Flags="3276800"/>
						<GsdModuleDesc Name="RemoteDiffTemp" CfgData="93" PrmData="33" Flags="3342336"/>
						<GsdModuleDesc Name="InletDiffPressure" CfgData="93" PrmData="34" Flags="3407872"/>
						<GsdModuleDesc Name="OutletDiffPressure" CfgData="93" PrmData="35" Flags="3473408"/>
						<GsdModuleDesc Name="RemoteDiffPressure" CfgData="93" PrmData="36" Flags="3538944"/>
						<GsdModuleDesc Name="StorageTankLevel" CfgData="93" PrmData="37" Flags="3604480"/>
						<GsdModuleDesc Name="RemoteTemp2" CfgData="93" PrmData="38" Flags="3670016"/>
						<GsdModuleDesc Name="AmbientTemp" CfgData="93" PrmData="39" Flags="3735552"/>
						<GsdModuleDesc Name="HeatEnergyCounter" CfgData="93" PrmData="3a" Flags="3801088"/>
						<GsdModuleDesc Name="HeatPower" CfgData="93" PrmData="3b" Flags="3866624"/>
						<GsdModuleDesc Name="HeatDiffTemp" CfgData="93" PrmData="3c" Flags="3932160"/>
						<GsdModuleDesc Name="NomFrequency" CfgData="91" PrmData="3d" Flags="3997696"/>
						<GsdModuleDesc Name="MinFrequency" CfgData="91" PrmData="3e" Flags="4063232"/>
						<GsdModuleDesc Name="MaxFrequency" CfgData="91" PrmData="3f" Flags="4128768"/>
						<GsdModuleDesc Name="SetpointRangeMin" CfgData="91" PrmData="40" Flags="4194304"/>
						<GsdModuleDesc Name="SetpointRangeMax" CfgData="91" PrmData="41" Flags="4259840"/>
						<GsdModule Id="1" In="6" CfgData="15" PrmData="01">
							<Name>StatusModule</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>StatusModule_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
									<BitOffs>752</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="2" Out="5" ModIdx="1" CfgData="24" PrmData="02">
							<Name>ControlModule</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
								<Var>
									<Name>ControlModule_1_0</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
									<BitOffs>112</BitOffs>
								</Var>
							</Vars>
						</GsdModule>
						<GsdModule Id="3" In="4" ModIdx="5" CfgData="93" PrmData="06">
							<Name>VolumeFlow</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>VolumeFlow_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>800</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="5" In="4" ModIdx="22" CfgData="93" PrmData="17">
							<Name>PumpLiquidTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>PumpLiquidTemp_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>832</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="6" In="4" ModIdx="25" CfgData="93" PrmData="1a">
							<Name>OperationTime</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>OperationTime_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>864</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="7" In="4" ModIdx="28" CfgData="93" PrmData="1d">
							<Name>ActualSetpoint</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>ActualSetpoint_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>896</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="8" In="4" ModIdx="29" CfgData="93" PrmData="1e">
							<Name>Frequency</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Frequency_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>928</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="14" In="4" ModIdx="36" CfgData="93" PrmData="25">
							<Name>UserSetpoint</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>UserSetpoint_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>960</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="9" In="4" ModIdx="46" CfgData="93" PrmData="2f">
							<Name>DiffPressure</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>DiffPressure_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>992</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="10" In="4" ModIdx="55" CfgData="93" PrmData="38">
							<Name>RemoteTemp2</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>RemoteTemp2_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>1024</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="11" In="4" ModIdx="57" CfgData="93" PrmData="3a">
							<Name>HeatEnergyCounter</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatEnergyCounter_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>1056</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="13" In="4" ModIdx="58" CfgData="93" PrmData="3b">
							<Name>HeatPower</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatPower_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1088</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="4" In="4" ModIdx="59" CfgData="93" PrmData="3c">
							<Name>HeatDiffTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatDiffTemp_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1120</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="12" Out="9" ModIdx="41" CfgData="a8" PrmData="2a">
							<Name>DirectDataRequest</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
								<Var>
									<Name>DirectDataRequest_1_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
									<BitOffs>152</BitOffs>
								</Var>
							</Vars>
						</GsdModule>
						<GsdModule Id="15" In="9" ModIdx="42" CfgData="98" PrmData="2b">
							<Name>DirectDataReply</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>DirectDataReply_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
									<BitOffs>1152</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="16" In="4" ModIdx="32" CfgData="93" PrmData="21">
							<Name>NumberOfStarts</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>NumberOfStarts_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1224</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="17" In="4" ModIdx="28" CfgData="93" PrmData="1d">
							<Name>ActualSetpoint_1</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>ActualSetpoint_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1256</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="18" In="4" ModIdx="25" CfgData="93" PrmData="1a">
							<Name>OperationTime_1</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>OperationTime_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1288</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="19" In="4" ModIdx="31" CfgData="93" PrmData="20">
							<Name>Speed</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Speed_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1320</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="20" In="4" ModIdx="16" CfgData="93" PrmData="11">
							<Name>Energy</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Energy_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1352</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="21" In="4" ModIdx="15" CfgData="93" PrmData="10">
							<Name>Power</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Power_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1384</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="22" In="4" ModIdx="18" CfgData="93" PrmData="13">
							<Name>PowerElectronicsTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>PowerElectronicsTemp_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1416</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="23" In="4" ModIdx="33" CfgData="93" PrmData="22">
							<Name>Volume</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Volume_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1448</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="24" In="1" ModIdx="4" CfgData="90" PrmData="05">
							<Name>FaultCode</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>FaultCode_0_0</Name>
									<Type>USINT</Type>
									<BitOffs>1480</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="25" In="1" ModIdx="3" CfgData="90" PrmData="04">
							<Name>WarningCode</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>WarningCode_0_0</Name>
									<Type>USINT</Type>
									<BitOffs>1488</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
					</Profibus>
				</Box>
				<Box Id="23" BoxType="1003">
					<Name>Box 3 (CIM/CIU 150 pump)</Name>
					<Comment><![CDATA[Vendor:   GRUNDFOS
Revision: R1
PU300
]]></Comment>
					<ImageId>25</ImageId>
					<Vars VarGrpType="1">
						<Name>Eingänge</Name>
						<Var BoxStateVariable="true">
							<Name>DpState</Name>
							<Comment><![CDATA[0 = No error
1 = Station deactivated
2 = Station not exists
3 = Master lock
4 = Invalid slave response
5 = Parameter fault
6 = Not supported
7 = Config fault
8 = Station not ready
9 = Static diagnosis
10 = Diagnosis overflow
11 = Physical fault
12 = Data-Exchange left
13 = Severe bus fault
14 = Telegram fault
15 = Station has no ressources
16 = Service not activated
17 = Unexpected telegram
18 = Station ready
31 = only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
128 = slave, waiting for data transfer (or DP-Master in CLEAR-Mode)
129	= slave, waiting for configuration
130	= slave, waiting for parameter
131	= slave, waiting for baudrate
]]></Comment>
							<Type>USINT</Type>
							<BitOffs>4544</BitOffs>
						</Var>
						<Var BoxStateVariable="true">
							<Name>ExtDiagFlag</Name>
							<Comment><![CDATA[0 = Diagnosis Data unchanged
1 = Diagnosis Data changed, use ADS-Read to get the data]]></Comment>
							<Type>BIT</Type>
							<BitOffs>4595</BitOffs>
						</Var>
					</Vars>
					<Profibus Model="CIM/CIU 150 pump" StationNo="12" MinSlaveInterval="1" Ident="2906" Modular="1" MaxModule="62" MaxInputLen="220" MaxUserPrmData="237" MaxOutputLen="23" MaxDataLen="243" WatchDogTime="200" SupportFlags="263135" IoAccessDiv="1" WatchDog="true" SlaveParaSet="8000450004000001" C2Settings="e803000000000000000000000000" PrmData="00000000010206171a1d1e252f383a3b3c2a2b211d1a20111013220504" CfgData="15249393939393939393939393a89893939393939393939090" OwnPrmData="4" FixPresetModules="true">
						<GsdModuleDesc Name="StatusModule" CfgData="15" PrmData="01" Flags="65536"/>
						<GsdModuleDesc Name="ControlModule" CfgData="24" PrmData="02" Flags="131072"/>
						<GsdModuleDesc Name="RelayControl" CfgData="20" PrmData="03" Flags="196608"/>
						<GsdModuleDesc Name="WarningCode" CfgData="90" PrmData="04" Flags="262144"/>
						<GsdModuleDesc Name="FaultCode" CfgData="90" PrmData="05" Flags="327680"/>
						<GsdModuleDesc Name="VolumeFlow" CfgData="93" PrmData="06" Flags="393216"/>
						<GsdModuleDesc Name="RemoteFlow" CfgData="93" PrmData="07" Flags="458752"/>
						<GsdModuleDesc Name="RelativePerformance" CfgData="93" PrmData="08" Flags="524288"/>
						<GsdModuleDesc Name="Head" CfgData="93" PrmData="09" Flags="589824"/>
						<GsdModuleDesc Name="InletPressure" CfgData="93" PrmData="0a" Flags="655360"/>
						<GsdModuleDesc Name="RemotePressure1" CfgData="93" PrmData="0b" Flags="720896"/>
						<GsdModuleDesc Name="FeedTankLevel" CfgData="93" PrmData="0c" Flags="786432"/>
						<GsdModuleDesc Name="DCLinkVoltage" CfgData="93" PrmData="0d" Flags="851968"/>
						<GsdModuleDesc Name="MotorCurrent" CfgData="93" PrmData="0e" Flags="917504"/>
						<GsdModuleDesc Name="MotorVoltage" CfgData="93" PrmData="0f" Flags="983040"/>
						<GsdModuleDesc Name="Power" CfgData="93" PrmData="10" Flags="1048576"/>
						<GsdModuleDesc Name="Energy" CfgData="93" PrmData="11" Flags="1114112"/>
						<GsdModuleDesc Name="SpecificEnergyConsumption" CfgData="93" PrmData="12" Flags="1179648"/>
						<GsdModuleDesc Name="PowerElectronicsTemp" CfgData="93" PrmData="13" Flags="1245184"/>
						<GsdModuleDesc Name="MotorTemp" CfgData="93" PrmData="14" Flags="1310720"/>
						<GsdModuleDesc Name="RemoteTemp1" CfgData="93" PrmData="15" Flags="1376256"/>
						<GsdModuleDesc Name="ElectronicsTemp" CfgData="93" PrmData="16" Flags="1441792"/>
						<GsdModuleDesc Name="PumpLiquidTemp" CfgData="93" PrmData="17" Flags="1507328"/>
						<GsdModuleDesc Name="BearingTempDE" CfgData="93" PrmData="18" Flags="1572864"/>
						<GsdModuleDesc Name="BearingTempNDE" CfgData="93" PrmData="19" Flags="1638400"/>
						<GsdModuleDesc Name="OperationTime" CfgData="93" PrmData="1a" Flags="1703936"/>
						<GsdModuleDesc Name="TotalPoweredTime" CfgData="93" PrmData="1b" Flags="1769472"/>
						<GsdModuleDesc Name="AuxSensorInput" CfgData="93" PrmData="1c" Flags="1835008"/>
						<GsdModuleDesc Name="ActualSetpoint" CfgData="93" PrmData="1d" Flags="1900544"/>
						<GsdModuleDesc Name="Frequency" CfgData="93" PrmData="1e" Flags="1966080"/>
						<GsdModuleDesc Name="Torque" CfgData="93" PrmData="1f" Flags="2031616"/>
						<GsdModuleDesc Name="Speed" CfgData="93" PrmData="20" Flags="2097152"/>
						<GsdModuleDesc Name="NumberOfStarts" CfgData="93" PrmData="21" Flags="2162688"/>
						<GsdModuleDesc Name="Volume" CfgData="93" PrmData="22" Flags="2228224"/>
						<GsdModuleDesc Name="DigitalInput" CfgData="90" PrmData="23" Flags="2293760"/>
						<GsdModuleDesc Name="DigitalOutput" CfgData="90" PrmData="24" Flags="2359296"/>
						<GsdModuleDesc Name="UserSetpoint" CfgData="93" PrmData="25" Flags="2424832"/>
						<GsdModuleDesc Name="FeedbackSensorUnit" CfgData="90" PrmData="26" Flags="2490368"/>
						<GsdModuleDesc Name="FeedbackSensorMin" CfgData="91" PrmData="27" Flags="2555904"/>
						<GsdModuleDesc Name="FeedbackSensorMax" CfgData="91" PrmData="28" Flags="2621440"/>
						<GsdModuleDesc Name="DeviceIdentification" CfgData="95" PrmData="29" Flags="2686976"/>
						<GsdModuleDesc Name="DirectDataRequest" CfgData="a8" PrmData="2a" Flags="2752512"/>
						<GsdModuleDesc Name="DirectDataReply" CfgData="98" PrmData="2b" Flags="2818048"/>
						<GsdModuleDesc Name="SetMaxFlowLimit" CfgData="a3" PrmData="2c" Flags="2883584"/>
						<GsdModuleDesc Name="SetRealTimeClock" CfgData="a3" PrmData="2d" Flags="2949120"/>
						<GsdModuleDesc Name="ActualMaxFlowLimit" CfgData="93" PrmData="2e" Flags="3014656"/>
						<GsdModuleDesc Name="DiffPressure" CfgData="93" PrmData="2f" Flags="3080192"/>
						<GsdModuleDesc Name="OutletPressure" CfgData="93" PrmData="30" Flags="3145728"/>
						<GsdModuleDesc Name="RemotePressure2" CfgData="93" PrmData="31" Flags="3211264"/>
						<GsdModuleDesc Name="LoadPct" CfgData="93" PrmData="32" Flags="3276800"/>
						<GsdModuleDesc Name="RemoteDiffTemp" CfgData="93" PrmData="33" Flags="3342336"/>
						<GsdModuleDesc Name="InletDiffPressure" CfgData="93" PrmData="34" Flags="3407872"/>
						<GsdModuleDesc Name="OutletDiffPressure" CfgData="93" PrmData="35" Flags="3473408"/>
						<GsdModuleDesc Name="RemoteDiffPressure" CfgData="93" PrmData="36" Flags="3538944"/>
						<GsdModuleDesc Name="StorageTankLevel" CfgData="93" PrmData="37" Flags="3604480"/>
						<GsdModuleDesc Name="RemoteTemp2" CfgData="93" PrmData="38" Flags="3670016"/>
						<GsdModuleDesc Name="AmbientTemp" CfgData="93" PrmData="39" Flags="3735552"/>
						<GsdModuleDesc Name="HeatEnergyCounter" CfgData="93" PrmData="3a" Flags="3801088"/>
						<GsdModuleDesc Name="HeatPower" CfgData="93" PrmData="3b" Flags="3866624"/>
						<GsdModuleDesc Name="HeatDiffTemp" CfgData="93" PrmData="3c" Flags="3932160"/>
						<GsdModuleDesc Name="NomFrequency" CfgData="91" PrmData="3d" Flags="3997696"/>
						<GsdModuleDesc Name="MinFrequency" CfgData="91" PrmData="3e" Flags="4063232"/>
						<GsdModuleDesc Name="MaxFrequency" CfgData="91" PrmData="3f" Flags="4128768"/>
						<GsdModuleDesc Name="SetpointRangeMin" CfgData="91" PrmData="40" Flags="4194304"/>
						<GsdModuleDesc Name="SetpointRangeMax" CfgData="91" PrmData="41" Flags="4259840"/>
						<GsdModule Id="1" In="6" CfgData="15" PrmData="01">
							<Name>StatusModule</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>StatusModule_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
									<BitOffs>1504</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="2" Out="5" ModIdx="1" CfgData="24" PrmData="02">
							<Name>ControlModule</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
								<Var>
									<Name>ControlModule_1_0</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
									<BitOffs>224</BitOffs>
								</Var>
							</Vars>
						</GsdModule>
						<GsdModule Id="3" In="4" ModIdx="5" CfgData="93" PrmData="06">
							<Name>VolumeFlow</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>VolumeFlow_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>1552</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="5" In="4" ModIdx="22" CfgData="93" PrmData="17">
							<Name>PumpLiquidTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>PumpLiquidTemp_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>1584</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="6" In="4" ModIdx="25" CfgData="93" PrmData="1a">
							<Name>OperationTime</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>OperationTime_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>1616</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="7" In="4" ModIdx="28" CfgData="93" PrmData="1d">
							<Name>ActualSetpoint</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>ActualSetpoint_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>1648</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="8" In="4" ModIdx="29" CfgData="93" PrmData="1e">
							<Name>Frequency</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Frequency_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>1680</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="14" In="4" ModIdx="36" CfgData="93" PrmData="25">
							<Name>UserSetpoint</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>UserSetpoint_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1712</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="9" In="4" ModIdx="46" CfgData="93" PrmData="2f">
							<Name>DiffPressure</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>DiffPressure_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>1744</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="10" In="4" ModIdx="55" CfgData="93" PrmData="38">
							<Name>RemoteTemp2</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>RemoteTemp2_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>1776</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="11" In="4" ModIdx="57" CfgData="93" PrmData="3a">
							<Name>HeatEnergyCounter</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatEnergyCounter_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>1808</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="13" In="4" ModIdx="58" CfgData="93" PrmData="3b">
							<Name>HeatPower</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatPower_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1840</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="4" In="4" ModIdx="59" CfgData="93" PrmData="3c">
							<Name>HeatDiffTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatDiffTemp_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1872</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="12" Out="9" ModIdx="41" CfgData="a8" PrmData="2a">
							<Name>DirectDataRequest</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
								<Var>
									<Name>DirectDataRequest_1_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
									<BitOffs>264</BitOffs>
								</Var>
							</Vars>
						</GsdModule>
						<GsdModule Id="15" In="9" ModIdx="42" CfgData="98" PrmData="2b">
							<Name>DirectDataReply</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>DirectDataReply_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
									<BitOffs>1904</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="16" In="4" ModIdx="32" CfgData="93" PrmData="21">
							<Name>NumberOfStarts</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>NumberOfStarts_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>1976</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="17" In="4" ModIdx="28" CfgData="93" PrmData="1d">
							<Name>ActualSetpoint_1</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>ActualSetpoint_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2008</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="18" In="4" ModIdx="25" CfgData="93" PrmData="1a">
							<Name>OperationTime_1</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>OperationTime_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2040</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="19" In="4" ModIdx="31" CfgData="93" PrmData="20">
							<Name>Speed</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Speed_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2072</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="20" In="4" ModIdx="16" CfgData="93" PrmData="11">
							<Name>Energy</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Energy_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2104</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="21" In="4" ModIdx="15" CfgData="93" PrmData="10">
							<Name>Power</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Power_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2136</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="22" In="4" ModIdx="18" CfgData="93" PrmData="13">
							<Name>PowerElectronicsTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>PowerElectronicsTemp_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2168</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="23" In="4" ModIdx="33" CfgData="93" PrmData="22">
							<Name>Volume</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Volume_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2200</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="24" In="1" ModIdx="4" CfgData="90" PrmData="05">
							<Name>FaultCode</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>FaultCode_0_0</Name>
									<Type>USINT</Type>
									<BitOffs>2232</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="25" In="1" ModIdx="3" CfgData="90" PrmData="04">
							<Name>WarningCode</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>WarningCode_0_0</Name>
									<Type>USINT</Type>
									<BitOffs>2240</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
					</Profibus>
				</Box>
				<Box Id="24" BoxType="1003">
					<Name>Box 4 (CIM/CIU 150 pump)</Name>
					<Comment><![CDATA[Vendor:   GRUNDFOS
Revision: R1
PU100]]></Comment>
					<ImageId>25</ImageId>
					<Vars VarGrpType="1">
						<Name>Eingänge</Name>
						<Var BoxStateVariable="true">
							<Name>DpState</Name>
							<Comment><![CDATA[0 = No error
1 = Station deactivated
2 = Station not exists
3 = Master lock
4 = Invalid slave response
5 = Parameter fault
6 = Not supported
7 = Config fault
8 = Station not ready
9 = Static diagnosis
10 = Diagnosis overflow
11 = Physical fault
12 = Data-Exchange left
13 = Severe bus fault
14 = Telegram fault
15 = Station has no ressources
16 = Service not activated
17 = Unexpected telegram
18 = Station ready
31 = only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
128 = slave, waiting for data transfer (or DP-Master in CLEAR-Mode)
129	= slave, waiting for configuration
130	= slave, waiting for parameter
131	= slave, waiting for baudrate
]]></Comment>
							<Type>USINT</Type>
							<BitOffs>4552</BitOffs>
						</Var>
						<Var BoxStateVariable="true">
							<Name>ExtDiagFlag</Name>
							<Comment><![CDATA[0 = Diagnosis Data unchanged
1 = Diagnosis Data changed, use ADS-Read to get the data]]></Comment>
							<Type>BIT</Type>
							<BitOffs>4596</BitOffs>
						</Var>
					</Vars>
					<Profibus Model="CIM/CIU 150 pump" StationNo="13" MinSlaveInterval="1" Ident="2906" Modular="1" MaxModule="62" MaxInputLen="220" MaxUserPrmData="237" MaxOutputLen="23" MaxDataLen="243" WatchDogTime="200" SupportFlags="991" IoAccessDiv="1" WatchDog="true" SlaveParaSet="8000450004000001" C2Settings="e803000000000000000000000000" PrmData="00000000010206171a1d1e252f383a3b3c2a2b211d1a20111013052204" CfgData="15249393939393939393939393a89893939393939393909390" OwnPrmData="4" FixPresetModules="true">
						<GsdModuleDesc Name="StatusModule" CfgData="15" PrmData="01" Flags="65536"/>
						<GsdModuleDesc Name="ControlModule" CfgData="24" PrmData="02" Flags="131072"/>
						<GsdModuleDesc Name="RelayControl" CfgData="20" PrmData="03" Flags="196608"/>
						<GsdModuleDesc Name="WarningCode" CfgData="90" PrmData="04" Flags="262144"/>
						<GsdModuleDesc Name="FaultCode" CfgData="90" PrmData="05" Flags="327680"/>
						<GsdModuleDesc Name="VolumeFlow" CfgData="93" PrmData="06" Flags="393216"/>
						<GsdModuleDesc Name="RemoteFlow" CfgData="93" PrmData="07" Flags="458752"/>
						<GsdModuleDesc Name="RelativePerformance" CfgData="93" PrmData="08" Flags="524288"/>
						<GsdModuleDesc Name="Head" CfgData="93" PrmData="09" Flags="589824"/>
						<GsdModuleDesc Name="InletPressure" CfgData="93" PrmData="0a" Flags="655360"/>
						<GsdModuleDesc Name="RemotePressure1" CfgData="93" PrmData="0b" Flags="720896"/>
						<GsdModuleDesc Name="FeedTankLevel" CfgData="93" PrmData="0c" Flags="786432"/>
						<GsdModuleDesc Name="DCLinkVoltage" CfgData="93" PrmData="0d" Flags="851968"/>
						<GsdModuleDesc Name="MotorCurrent" CfgData="93" PrmData="0e" Flags="917504"/>
						<GsdModuleDesc Name="MotorVoltage" CfgData="93" PrmData="0f" Flags="983040"/>
						<GsdModuleDesc Name="Power" CfgData="93" PrmData="10" Flags="1048576"/>
						<GsdModuleDesc Name="Energy" CfgData="93" PrmData="11" Flags="1114112"/>
						<GsdModuleDesc Name="SpecificEnergyConsumption" CfgData="93" PrmData="12" Flags="1179648"/>
						<GsdModuleDesc Name="PowerElectronicsTemp" CfgData="93" PrmData="13" Flags="1245184"/>
						<GsdModuleDesc Name="MotorTemp" CfgData="93" PrmData="14" Flags="1310720"/>
						<GsdModuleDesc Name="RemoteTemp1" CfgData="93" PrmData="15" Flags="1376256"/>
						<GsdModuleDesc Name="ElectronicsTemp" CfgData="93" PrmData="16" Flags="1441792"/>
						<GsdModuleDesc Name="PumpLiquidTemp" CfgData="93" PrmData="17" Flags="1507328"/>
						<GsdModuleDesc Name="BearingTempDE" CfgData="93" PrmData="18" Flags="1572864"/>
						<GsdModuleDesc Name="BearingTempNDE" CfgData="93" PrmData="19" Flags="1638400"/>
						<GsdModuleDesc Name="OperationTime" CfgData="93" PrmData="1a" Flags="1703936"/>
						<GsdModuleDesc Name="TotalPoweredTime" CfgData="93" PrmData="1b" Flags="1769472"/>
						<GsdModuleDesc Name="AuxSensorInput" CfgData="93" PrmData="1c" Flags="1835008"/>
						<GsdModuleDesc Name="ActualSetpoint" CfgData="93" PrmData="1d" Flags="1900544"/>
						<GsdModuleDesc Name="Frequency" CfgData="93" PrmData="1e" Flags="1966080"/>
						<GsdModuleDesc Name="Torque" CfgData="93" PrmData="1f" Flags="2031616"/>
						<GsdModuleDesc Name="Speed" CfgData="93" PrmData="20" Flags="2097152"/>
						<GsdModuleDesc Name="NumberOfStarts" CfgData="93" PrmData="21" Flags="2162688"/>
						<GsdModuleDesc Name="Volume" CfgData="93" PrmData="22" Flags="2228224"/>
						<GsdModuleDesc Name="DigitalInput" CfgData="90" PrmData="23" Flags="2293760"/>
						<GsdModuleDesc Name="DigitalOutput" CfgData="90" PrmData="24" Flags="2359296"/>
						<GsdModuleDesc Name="UserSetpoint" CfgData="93" PrmData="25" Flags="2424832"/>
						<GsdModuleDesc Name="FeedbackSensorUnit" CfgData="90" PrmData="26" Flags="2490368"/>
						<GsdModuleDesc Name="FeedbackSensorMin" CfgData="91" PrmData="27" Flags="2555904"/>
						<GsdModuleDesc Name="FeedbackSensorMax" CfgData="91" PrmData="28" Flags="2621440"/>
						<GsdModuleDesc Name="DeviceIdentification" CfgData="95" PrmData="29" Flags="2686976"/>
						<GsdModuleDesc Name="DirectDataRequest" CfgData="a8" PrmData="2a" Flags="2752512"/>
						<GsdModuleDesc Name="DirectDataReply" CfgData="98" PrmData="2b" Flags="2818048"/>
						<GsdModuleDesc Name="SetMaxFlowLimit" CfgData="a3" PrmData="2c" Flags="2883584"/>
						<GsdModuleDesc Name="SetRealTimeClock" CfgData="a3" PrmData="2d" Flags="2949120"/>
						<GsdModuleDesc Name="ActualMaxFlowLimit" CfgData="93" PrmData="2e" Flags="3014656"/>
						<GsdModuleDesc Name="DiffPressure" CfgData="93" PrmData="2f" Flags="3080192"/>
						<GsdModuleDesc Name="OutletPressure" CfgData="93" PrmData="30" Flags="3145728"/>
						<GsdModuleDesc Name="RemotePressure2" CfgData="93" PrmData="31" Flags="3211264"/>
						<GsdModuleDesc Name="LoadPct" CfgData="93" PrmData="32" Flags="3276800"/>
						<GsdModuleDesc Name="RemoteDiffTemp" CfgData="93" PrmData="33" Flags="3342336"/>
						<GsdModuleDesc Name="InletDiffPressure" CfgData="93" PrmData="34" Flags="3407872"/>
						<GsdModuleDesc Name="OutletDiffPressure" CfgData="93" PrmData="35" Flags="3473408"/>
						<GsdModuleDesc Name="RemoteDiffPressure" CfgData="93" PrmData="36" Flags="3538944"/>
						<GsdModuleDesc Name="StorageTankLevel" CfgData="93" PrmData="37" Flags="3604480"/>
						<GsdModuleDesc Name="RemoteTemp2" CfgData="93" PrmData="38" Flags="3670016"/>
						<GsdModuleDesc Name="AmbientTemp" CfgData="93" PrmData="39" Flags="3735552"/>
						<GsdModuleDesc Name="HeatEnergyCounter" CfgData="93" PrmData="3a" Flags="3801088"/>
						<GsdModuleDesc Name="HeatPower" CfgData="93" PrmData="3b" Flags="3866624"/>
						<GsdModuleDesc Name="HeatDiffTemp" CfgData="93" PrmData="3c" Flags="3932160"/>
						<GsdModuleDesc Name="NomFrequency" CfgData="91" PrmData="3d" Flags="3997696"/>
						<GsdModuleDesc Name="MinFrequency" CfgData="91" PrmData="3e" Flags="4063232"/>
						<GsdModuleDesc Name="MaxFrequency" CfgData="91" PrmData="3f" Flags="4128768"/>
						<GsdModuleDesc Name="SetpointRangeMin" CfgData="91" PrmData="40" Flags="4194304"/>
						<GsdModuleDesc Name="SetpointRangeMax" CfgData="91" PrmData="41" Flags="4259840"/>
						<GsdModule Id="1" In="6" CfgData="15" PrmData="01">
							<Name>StatusModule</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>StatusModule_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
									<BitOffs>2256</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="2" Out="5" ModIdx="1" CfgData="24" PrmData="02">
							<Name>ControlModule</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
								<Var>
									<Name>ControlModule_1_0</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
									<BitOffs>336</BitOffs>
								</Var>
							</Vars>
						</GsdModule>
						<GsdModule Id="3" In="4" ModIdx="5" CfgData="93" PrmData="06">
							<Name>VolumeFlow</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>VolumeFlow_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>2304</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="5" In="4" ModIdx="22" CfgData="93" PrmData="17">
							<Name>PumpLiquidTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>PumpLiquidTemp_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>2336</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="6" In="4" ModIdx="25" CfgData="93" PrmData="1a">
							<Name>OperationTime</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>OperationTime_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>2368</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="7" In="4" ModIdx="28" CfgData="93" PrmData="1d">
							<Name>ActualSetpoint</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>ActualSetpoint_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>2400</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="8" In="4" ModIdx="29" CfgData="93" PrmData="1e">
							<Name>Frequency</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Frequency_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>2432</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="14" In="4" ModIdx="36" CfgData="93" PrmData="25">
							<Name>UserSetpoint</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>UserSetpoint_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2464</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="9" In="4" ModIdx="46" CfgData="93" PrmData="2f">
							<Name>DiffPressure</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>DiffPressure_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>2496</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="10" In="4" ModIdx="55" CfgData="93" PrmData="38">
							<Name>RemoteTemp2</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>RemoteTemp2_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>2528</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="11" In="4" ModIdx="57" CfgData="93" PrmData="3a">
							<Name>HeatEnergyCounter</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatEnergyCounter_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>2560</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="13" In="4" ModIdx="58" CfgData="93" PrmData="3b">
							<Name>HeatPower</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatPower_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2592</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="4" In="4" ModIdx="59" CfgData="93" PrmData="3c">
							<Name>HeatDiffTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatDiffTemp_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2624</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="12" Out="9" ModIdx="41" CfgData="a8" PrmData="2a">
							<Name>DirectDataRequest</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
								<Var>
									<Name>DirectDataRequest_1_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
									<BitOffs>376</BitOffs>
								</Var>
							</Vars>
						</GsdModule>
						<GsdModule Id="15" In="9" ModIdx="42" CfgData="98" PrmData="2b">
							<Name>DirectDataReply</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>DirectDataReply_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
									<BitOffs>2656</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="16" In="4" ModIdx="32" CfgData="93" PrmData="21">
							<Name>NumberOfStarts</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>NumberOfStarts_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2728</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="17" In="4" ModIdx="28" CfgData="93" PrmData="1d">
							<Name>ActualSetpoint_1</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>ActualSetpoint_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2760</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="18" In="4" ModIdx="25" CfgData="93" PrmData="1a">
							<Name>OperationTime_1</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>OperationTime_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2792</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="19" In="4" ModIdx="31" CfgData="93" PrmData="20">
							<Name>Speed</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Speed_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2824</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="20" In="4" ModIdx="16" CfgData="93" PrmData="11">
							<Name>Energy</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Energy_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2856</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="21" In="4" ModIdx="15" CfgData="93" PrmData="10">
							<Name>Power</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Power_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2888</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="22" In="4" ModIdx="18" CfgData="93" PrmData="13">
							<Name>PowerElectronicsTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>PowerElectronicsTemp_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2920</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="26" In="1" ModIdx="4" CfgData="90" PrmData="05">
							<Name>FaultCode</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>FaultCode_0_0</Name>
									<Type>USINT</Type>
									<BitOffs>2952</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="27" In="4" ModIdx="33" CfgData="93" PrmData="22">
							<Name>Volume</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Volume_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>2960</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="28" In="1" ModIdx="3" CfgData="90" PrmData="04">
							<Name>WarningCode</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>WarningCode_0_0</Name>
									<Type>USINT</Type>
									<BitOffs>2992</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
					</Profibus>
				</Box>
				<Box Id="25" BoxType="1003">
					<Name>Box 5 (CIM/CIU 150 pump)</Name>
					<Comment><![CDATA[Vendor:   GRUNDFOS
Revision: R1
PU145
]]></Comment>
					<ImageId>25</ImageId>
					<Vars VarGrpType="1">
						<Name>Eingänge</Name>
						<Var BoxStateVariable="true">
							<Name>DpState</Name>
							<Comment><![CDATA[0 = No error
1 = Station deactivated
2 = Station not exists
3 = Master lock
4 = Invalid slave response
5 = Parameter fault
6 = Not supported
7 = Config fault
8 = Station not ready
9 = Static diagnosis
10 = Diagnosis overflow
11 = Physical fault
12 = Data-Exchange left
13 = Severe bus fault
14 = Telegram fault
15 = Station has no ressources
16 = Service not activated
17 = Unexpected telegram
18 = Station ready
31 = only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
128 = slave, waiting for data transfer (or DP-Master in CLEAR-Mode)
129	= slave, waiting for configuration
130	= slave, waiting for parameter
131	= slave, waiting for baudrate
]]></Comment>
							<Type>USINT</Type>
							<BitOffs>4560</BitOffs>
						</Var>
						<Var BoxStateVariable="true">
							<Name>ExtDiagFlag</Name>
							<Comment><![CDATA[0 = Diagnosis Data unchanged
1 = Diagnosis Data changed, use ADS-Read to get the data]]></Comment>
							<Type>BIT</Type>
							<BitOffs>4597</BitOffs>
						</Var>
					</Vars>
					<Profibus Model="CIM/CIU 150 pump" StationNo="14" MinSlaveInterval="1" Ident="2906" Modular="1" MaxModule="62" MaxInputLen="220" MaxUserPrmData="237" MaxOutputLen="23" MaxDataLen="243" WatchDogTime="200" SupportFlags="263135" IoAccessDiv="1" WatchDog="true" SlaveParaSet="8000450004000001" C2Settings="e803000000000000000000000000" PrmData="00000000010206171a1d1e252f383a3b3c2a2b211a1d2010111322040541" CfgData="15249393939393939393939393a8989393939393939393909091" OwnPrmData="4" FixPresetModules="true">
						<GsdModuleDesc Name="StatusModule" CfgData="15" PrmData="01" Flags="65536"/>
						<GsdModuleDesc Name="ControlModule" CfgData="24" PrmData="02" Flags="131072"/>
						<GsdModuleDesc Name="RelayControl" CfgData="20" PrmData="03" Flags="196608"/>
						<GsdModuleDesc Name="WarningCode" CfgData="90" PrmData="04" Flags="262144"/>
						<GsdModuleDesc Name="FaultCode" CfgData="90" PrmData="05" Flags="327680"/>
						<GsdModuleDesc Name="VolumeFlow" CfgData="93" PrmData="06" Flags="393216"/>
						<GsdModuleDesc Name="RemoteFlow" CfgData="93" PrmData="07" Flags="458752"/>
						<GsdModuleDesc Name="RelativePerformance" CfgData="93" PrmData="08" Flags="524288"/>
						<GsdModuleDesc Name="Head" CfgData="93" PrmData="09" Flags="589824"/>
						<GsdModuleDesc Name="InletPressure" CfgData="93" PrmData="0a" Flags="655360"/>
						<GsdModuleDesc Name="RemotePressure1" CfgData="93" PrmData="0b" Flags="720896"/>
						<GsdModuleDesc Name="FeedTankLevel" CfgData="93" PrmData="0c" Flags="786432"/>
						<GsdModuleDesc Name="DCLinkVoltage" CfgData="93" PrmData="0d" Flags="851968"/>
						<GsdModuleDesc Name="MotorCurrent" CfgData="93" PrmData="0e" Flags="917504"/>
						<GsdModuleDesc Name="MotorVoltage" CfgData="93" PrmData="0f" Flags="983040"/>
						<GsdModuleDesc Name="Power" CfgData="93" PrmData="10" Flags="1048576"/>
						<GsdModuleDesc Name="Energy" CfgData="93" PrmData="11" Flags="1114112"/>
						<GsdModuleDesc Name="SpecificEnergyConsumption" CfgData="93" PrmData="12" Flags="1179648"/>
						<GsdModuleDesc Name="PowerElectronicsTemp" CfgData="93" PrmData="13" Flags="1245184"/>
						<GsdModuleDesc Name="MotorTemp" CfgData="93" PrmData="14" Flags="1310720"/>
						<GsdModuleDesc Name="RemoteTemp1" CfgData="93" PrmData="15" Flags="1376256"/>
						<GsdModuleDesc Name="ElectronicsTemp" CfgData="93" PrmData="16" Flags="1441792"/>
						<GsdModuleDesc Name="PumpLiquidTemp" CfgData="93" PrmData="17" Flags="1507328"/>
						<GsdModuleDesc Name="BearingTempDE" CfgData="93" PrmData="18" Flags="1572864"/>
						<GsdModuleDesc Name="BearingTempNDE" CfgData="93" PrmData="19" Flags="1638400"/>
						<GsdModuleDesc Name="OperationTime" CfgData="93" PrmData="1a" Flags="1703936"/>
						<GsdModuleDesc Name="TotalPoweredTime" CfgData="93" PrmData="1b" Flags="1769472"/>
						<GsdModuleDesc Name="AuxSensorInput" CfgData="93" PrmData="1c" Flags="1835008"/>
						<GsdModuleDesc Name="ActualSetpoint" CfgData="93" PrmData="1d" Flags="1900544"/>
						<GsdModuleDesc Name="Frequency" CfgData="93" PrmData="1e" Flags="1966080"/>
						<GsdModuleDesc Name="Torque" CfgData="93" PrmData="1f" Flags="2031616"/>
						<GsdModuleDesc Name="Speed" CfgData="93" PrmData="20" Flags="2097152"/>
						<GsdModuleDesc Name="NumberOfStarts" CfgData="93" PrmData="21" Flags="2162688"/>
						<GsdModuleDesc Name="Volume" CfgData="93" PrmData="22" Flags="2228224"/>
						<GsdModuleDesc Name="DigitalInput" CfgData="90" PrmData="23" Flags="2293760"/>
						<GsdModuleDesc Name="DigitalOutput" CfgData="90" PrmData="24" Flags="2359296"/>
						<GsdModuleDesc Name="UserSetpoint" CfgData="93" PrmData="25" Flags="2424832"/>
						<GsdModuleDesc Name="FeedbackSensorUnit" CfgData="90" PrmData="26" Flags="2490368"/>
						<GsdModuleDesc Name="FeedbackSensorMin" CfgData="91" PrmData="27" Flags="2555904"/>
						<GsdModuleDesc Name="FeedbackSensorMax" CfgData="91" PrmData="28" Flags="2621440"/>
						<GsdModuleDesc Name="DeviceIdentification" CfgData="95" PrmData="29" Flags="2686976"/>
						<GsdModuleDesc Name="DirectDataRequest" CfgData="a8" PrmData="2a" Flags="2752512"/>
						<GsdModuleDesc Name="DirectDataReply" CfgData="98" PrmData="2b" Flags="2818048"/>
						<GsdModuleDesc Name="SetMaxFlowLimit" CfgData="a3" PrmData="2c" Flags="2883584"/>
						<GsdModuleDesc Name="SetRealTimeClock" CfgData="a3" PrmData="2d" Flags="2949120"/>
						<GsdModuleDesc Name="ActualMaxFlowLimit" CfgData="93" PrmData="2e" Flags="3014656"/>
						<GsdModuleDesc Name="DiffPressure" CfgData="93" PrmData="2f" Flags="3080192"/>
						<GsdModuleDesc Name="OutletPressure" CfgData="93" PrmData="30" Flags="3145728"/>
						<GsdModuleDesc Name="RemotePressure2" CfgData="93" PrmData="31" Flags="3211264"/>
						<GsdModuleDesc Name="LoadPct" CfgData="93" PrmData="32" Flags="3276800"/>
						<GsdModuleDesc Name="RemoteDiffTemp" CfgData="93" PrmData="33" Flags="3342336"/>
						<GsdModuleDesc Name="InletDiffPressure" CfgData="93" PrmData="34" Flags="3407872"/>
						<GsdModuleDesc Name="OutletDiffPressure" CfgData="93" PrmData="35" Flags="3473408"/>
						<GsdModuleDesc Name="RemoteDiffPressure" CfgData="93" PrmData="36" Flags="3538944"/>
						<GsdModuleDesc Name="StorageTankLevel" CfgData="93" PrmData="37" Flags="3604480"/>
						<GsdModuleDesc Name="RemoteTemp2" CfgData="93" PrmData="38" Flags="3670016"/>
						<GsdModuleDesc Name="AmbientTemp" CfgData="93" PrmData="39" Flags="3735552"/>
						<GsdModuleDesc Name="HeatEnergyCounter" CfgData="93" PrmData="3a" Flags="3801088"/>
						<GsdModuleDesc Name="HeatPower" CfgData="93" PrmData="3b" Flags="3866624"/>
						<GsdModuleDesc Name="HeatDiffTemp" CfgData="93" PrmData="3c" Flags="3932160"/>
						<GsdModuleDesc Name="NomFrequency" CfgData="91" PrmData="3d" Flags="3997696"/>
						<GsdModuleDesc Name="MinFrequency" CfgData="91" PrmData="3e" Flags="4063232"/>
						<GsdModuleDesc Name="MaxFrequency" CfgData="91" PrmData="3f" Flags="4128768"/>
						<GsdModuleDesc Name="SetpointRangeMin" CfgData="91" PrmData="40" Flags="4194304"/>
						<GsdModuleDesc Name="SetpointRangeMax" CfgData="91" PrmData="41" Flags="4259840"/>
						<GsdModule Id="1" In="6" CfgData="15" PrmData="01">
							<Name>StatusModule</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>StatusModule_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
									<BitOffs>3008</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="2" Out="5" ModIdx="1" CfgData="24" PrmData="02">
							<Name>ControlModule</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
								<Var>
									<Name>ControlModule_1_0</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
									<BitOffs>448</BitOffs>
								</Var>
							</Vars>
						</GsdModule>
						<GsdModule Id="3" In="4" ModIdx="5" CfgData="93" PrmData="06">
							<Name>VolumeFlow</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>VolumeFlow_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3056</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="5" In="4" ModIdx="22" CfgData="93" PrmData="17">
							<Name>PumpLiquidTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>PumpLiquidTemp_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3088</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="6" In="4" ModIdx="25" CfgData="93" PrmData="1a">
							<Name>OperationTime</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>OperationTime_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3120</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="7" In="4" ModIdx="28" CfgData="93" PrmData="1d">
							<Name>ActualSetpoint</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>ActualSetpoint_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3152</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="8" In="4" ModIdx="29" CfgData="93" PrmData="1e">
							<Name>Frequency</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Frequency_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3184</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="14" In="4" ModIdx="36" CfgData="93" PrmData="25">
							<Name>UserSetpoint</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>UserSetpoint_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>3216</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="9" In="4" ModIdx="46" CfgData="93" PrmData="2f">
							<Name>DiffPressure</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>DiffPressure_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3248</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="10" In="4" ModIdx="55" CfgData="93" PrmData="38">
							<Name>RemoteTemp2</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>RemoteTemp2_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3280</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="11" In="4" ModIdx="57" CfgData="93" PrmData="3a">
							<Name>HeatEnergyCounter</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatEnergyCounter_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3312</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="13" In="4" ModIdx="58" CfgData="93" PrmData="3b">
							<Name>HeatPower</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatPower_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>3344</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="4" In="4" ModIdx="59" CfgData="93" PrmData="3c">
							<Name>HeatDiffTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatDiffTemp_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>3376</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="12" Out="9" ModIdx="41" CfgData="a8" PrmData="2a">
							<Name>DirectDataRequest</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
								<Var>
									<Name>DirectDataRequest_1_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
									<BitOffs>488</BitOffs>
								</Var>
							</Vars>
						</GsdModule>
						<GsdModule Id="15" In="9" ModIdx="42" CfgData="98" PrmData="2b">
							<Name>DirectDataReply</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>DirectDataReply_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
									<BitOffs>3408</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="16" In="4" ModIdx="32" CfgData="93" PrmData="21">
							<Name>NumberOfStarts</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>NumberOfStarts_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>3480</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="17" In="4" ModIdx="25" CfgData="93" PrmData="1a">
							<Name>OperationTime_1</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>OperationTime_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>3512</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="18" In="4" ModIdx="28" CfgData="93" PrmData="1d">
							<Name>ActualSetpoint_1</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>ActualSetpoint_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>3544</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="19" In="4" ModIdx="31" CfgData="93" PrmData="20">
							<Name>Speed</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Speed_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>3576</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="20" In="4" ModIdx="15" CfgData="93" PrmData="10">
							<Name>Power</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Power_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>3608</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="21" In="4" ModIdx="16" CfgData="93" PrmData="11">
							<Name>Energy</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Energy_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>3640</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="22" In="4" ModIdx="18" CfgData="93" PrmData="13">
							<Name>PowerElectronicsTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>PowerElectronicsTemp_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>3672</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="23" In="4" ModIdx="33" CfgData="93" PrmData="22">
							<Name>Volume</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Volume_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>3704</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="24" In="1" ModIdx="3" CfgData="90" PrmData="04">
							<Name>WarningCode</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>WarningCode_0_0</Name>
									<Type>USINT</Type>
									<BitOffs>3736</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="25" In="1" ModIdx="4" CfgData="90" PrmData="05">
							<Name>FaultCode</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>FaultCode_0_0</Name>
									<Type>USINT</Type>
									<BitOffs>3744</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="28" In="2" ModIdx="64" CfgData="91" PrmData="41">
							<Name>SetpointRangeMax</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>SetpointRangeMax_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000002}">ARRAY [0..1] OF BYTE</Type>
									<BitOffs>3752</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
					</Profibus>
				</Box>
				<Box Id="26" BoxType="1003">
					<Name>Box 6 (CIM/CIU 150 pump)</Name>
					<Comment><![CDATA[Vendor:   GRUNDFOS
Revision: R1
PU245
]]></Comment>
					<ImageId>25</ImageId>
					<Vars VarGrpType="1">
						<Name>Eingänge</Name>
						<Var BoxStateVariable="true">
							<Name>DpState</Name>
							<Comment><![CDATA[0 = No error
1 = Station deactivated
2 = Station not exists
3 = Master lock
4 = Invalid slave response
5 = Parameter fault
6 = Not supported
7 = Config fault
8 = Station not ready
9 = Static diagnosis
10 = Diagnosis overflow
11 = Physical fault
12 = Data-Exchange left
13 = Severe bus fault
14 = Telegram fault
15 = Station has no ressources
16 = Service not activated
17 = Unexpected telegram
18 = Station ready
31 = only for EtherCAT gateways: WC-State of cyclic EtherCAT frame is 1
128 = slave, waiting for data transfer (or DP-Master in CLEAR-Mode)
129	= slave, waiting for configuration
130	= slave, waiting for parameter
131	= slave, waiting for baudrate
]]></Comment>
							<Type>USINT</Type>
							<BitOffs>4568</BitOffs>
						</Var>
						<Var BoxStateVariable="true">
							<Name>ExtDiagFlag</Name>
							<Comment><![CDATA[0 = Diagnosis Data unchanged
1 = Diagnosis Data changed, use ADS-Read to get the data]]></Comment>
							<Type>BIT</Type>
							<BitOffs>4598</BitOffs>
						</Var>
					</Vars>
					<Profibus Model="CIM/CIU 150 pump" StationNo="15" MinSlaveInterval="1" Ident="2906" Modular="1" MaxModule="62" MaxInputLen="220" MaxUserPrmData="237" MaxOutputLen="23" MaxDataLen="243" WatchDogTime="200" SupportFlags="991" IoAccessDiv="1" WatchDog="true" SlaveParaSet="8000450004000001" C2Settings="e803000000000000000000000000" PrmData="00000000010206171a1d1e252f383a3b3c2a2b211d1a20111013220504" CfgData="15249393939393939393939393a89893939393939393939090" OwnPrmData="4" FixPresetModules="true">
						<GsdModuleDesc Name="StatusModule" CfgData="15" PrmData="01" Flags="65536"/>
						<GsdModuleDesc Name="ControlModule" CfgData="24" PrmData="02" Flags="131072"/>
						<GsdModuleDesc Name="RelayControl" CfgData="20" PrmData="03" Flags="196608"/>
						<GsdModuleDesc Name="WarningCode" CfgData="90" PrmData="04" Flags="262144"/>
						<GsdModuleDesc Name="FaultCode" CfgData="90" PrmData="05" Flags="327680"/>
						<GsdModuleDesc Name="VolumeFlow" CfgData="93" PrmData="06" Flags="393216"/>
						<GsdModuleDesc Name="RemoteFlow" CfgData="93" PrmData="07" Flags="458752"/>
						<GsdModuleDesc Name="RelativePerformance" CfgData="93" PrmData="08" Flags="524288"/>
						<GsdModuleDesc Name="Head" CfgData="93" PrmData="09" Flags="589824"/>
						<GsdModuleDesc Name="InletPressure" CfgData="93" PrmData="0a" Flags="655360"/>
						<GsdModuleDesc Name="RemotePressure1" CfgData="93" PrmData="0b" Flags="720896"/>
						<GsdModuleDesc Name="FeedTankLevel" CfgData="93" PrmData="0c" Flags="786432"/>
						<GsdModuleDesc Name="DCLinkVoltage" CfgData="93" PrmData="0d" Flags="851968"/>
						<GsdModuleDesc Name="MotorCurrent" CfgData="93" PrmData="0e" Flags="917504"/>
						<GsdModuleDesc Name="MotorVoltage" CfgData="93" PrmData="0f" Flags="983040"/>
						<GsdModuleDesc Name="Power" CfgData="93" PrmData="10" Flags="1048576"/>
						<GsdModuleDesc Name="Energy" CfgData="93" PrmData="11" Flags="1114112"/>
						<GsdModuleDesc Name="SpecificEnergyConsumption" CfgData="93" PrmData="12" Flags="1179648"/>
						<GsdModuleDesc Name="PowerElectronicsTemp" CfgData="93" PrmData="13" Flags="1245184"/>
						<GsdModuleDesc Name="MotorTemp" CfgData="93" PrmData="14" Flags="1310720"/>
						<GsdModuleDesc Name="RemoteTemp1" CfgData="93" PrmData="15" Flags="1376256"/>
						<GsdModuleDesc Name="ElectronicsTemp" CfgData="93" PrmData="16" Flags="1441792"/>
						<GsdModuleDesc Name="PumpLiquidTemp" CfgData="93" PrmData="17" Flags="1507328"/>
						<GsdModuleDesc Name="BearingTempDE" CfgData="93" PrmData="18" Flags="1572864"/>
						<GsdModuleDesc Name="BearingTempNDE" CfgData="93" PrmData="19" Flags="1638400"/>
						<GsdModuleDesc Name="OperationTime" CfgData="93" PrmData="1a" Flags="1703936"/>
						<GsdModuleDesc Name="TotalPoweredTime" CfgData="93" PrmData="1b" Flags="1769472"/>
						<GsdModuleDesc Name="AuxSensorInput" CfgData="93" PrmData="1c" Flags="1835008"/>
						<GsdModuleDesc Name="ActualSetpoint" CfgData="93" PrmData="1d" Flags="1900544"/>
						<GsdModuleDesc Name="Frequency" CfgData="93" PrmData="1e" Flags="1966080"/>
						<GsdModuleDesc Name="Torque" CfgData="93" PrmData="1f" Flags="2031616"/>
						<GsdModuleDesc Name="Speed" CfgData="93" PrmData="20" Flags="2097152"/>
						<GsdModuleDesc Name="NumberOfStarts" CfgData="93" PrmData="21" Flags="2162688"/>
						<GsdModuleDesc Name="Volume" CfgData="93" PrmData="22" Flags="2228224"/>
						<GsdModuleDesc Name="DigitalInput" CfgData="90" PrmData="23" Flags="2293760"/>
						<GsdModuleDesc Name="DigitalOutput" CfgData="90" PrmData="24" Flags="2359296"/>
						<GsdModuleDesc Name="UserSetpoint" CfgData="93" PrmData="25" Flags="2424832"/>
						<GsdModuleDesc Name="FeedbackSensorUnit" CfgData="90" PrmData="26" Flags="2490368"/>
						<GsdModuleDesc Name="FeedbackSensorMin" CfgData="91" PrmData="27" Flags="2555904"/>
						<GsdModuleDesc Name="FeedbackSensorMax" CfgData="91" PrmData="28" Flags="2621440"/>
						<GsdModuleDesc Name="DeviceIdentification" CfgData="95" PrmData="29" Flags="2686976"/>
						<GsdModuleDesc Name="DirectDataRequest" CfgData="a8" PrmData="2a" Flags="2752512"/>
						<GsdModuleDesc Name="DirectDataReply" CfgData="98" PrmData="2b" Flags="2818048"/>
						<GsdModuleDesc Name="SetMaxFlowLimit" CfgData="a3" PrmData="2c" Flags="2883584"/>
						<GsdModuleDesc Name="SetRealTimeClock" CfgData="a3" PrmData="2d" Flags="2949120"/>
						<GsdModuleDesc Name="ActualMaxFlowLimit" CfgData="93" PrmData="2e" Flags="3014656"/>
						<GsdModuleDesc Name="DiffPressure" CfgData="93" PrmData="2f" Flags="3080192"/>
						<GsdModuleDesc Name="OutletPressure" CfgData="93" PrmData="30" Flags="3145728"/>
						<GsdModuleDesc Name="RemotePressure2" CfgData="93" PrmData="31" Flags="3211264"/>
						<GsdModuleDesc Name="LoadPct" CfgData="93" PrmData="32" Flags="3276800"/>
						<GsdModuleDesc Name="RemoteDiffTemp" CfgData="93" PrmData="33" Flags="3342336"/>
						<GsdModuleDesc Name="InletDiffPressure" CfgData="93" PrmData="34" Flags="3407872"/>
						<GsdModuleDesc Name="OutletDiffPressure" CfgData="93" PrmData="35" Flags="3473408"/>
						<GsdModuleDesc Name="RemoteDiffPressure" CfgData="93" PrmData="36" Flags="3538944"/>
						<GsdModuleDesc Name="StorageTankLevel" CfgData="93" PrmData="37" Flags="3604480"/>
						<GsdModuleDesc Name="RemoteTemp2" CfgData="93" PrmData="38" Flags="3670016"/>
						<GsdModuleDesc Name="AmbientTemp" CfgData="93" PrmData="39" Flags="3735552"/>
						<GsdModuleDesc Name="HeatEnergyCounter" CfgData="93" PrmData="3a" Flags="3801088"/>
						<GsdModuleDesc Name="HeatPower" CfgData="93" PrmData="3b" Flags="3866624"/>
						<GsdModuleDesc Name="HeatDiffTemp" CfgData="93" PrmData="3c" Flags="3932160"/>
						<GsdModuleDesc Name="NomFrequency" CfgData="91" PrmData="3d" Flags="3997696"/>
						<GsdModuleDesc Name="MinFrequency" CfgData="91" PrmData="3e" Flags="4063232"/>
						<GsdModuleDesc Name="MaxFrequency" CfgData="91" PrmData="3f" Flags="4128768"/>
						<GsdModuleDesc Name="SetpointRangeMin" CfgData="91" PrmData="40" Flags="4194304"/>
						<GsdModuleDesc Name="SetpointRangeMax" CfgData="91" PrmData="41" Flags="4259840"/>
						<GsdModule Id="1" In="6" CfgData="15" PrmData="01">
							<Name>StatusModule</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>StatusModule_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
									<BitOffs>3776</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="2" Out="5" ModIdx="1" CfgData="24" PrmData="02">
							<Name>ControlModule</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
								<Var>
									<Name>ControlModule_1_0</Name>
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
									<BitOffs>560</BitOffs>
								</Var>
							</Vars>
						</GsdModule>
						<GsdModule Id="3" In="4" ModIdx="5" CfgData="93" PrmData="06">
							<Name>VolumeFlow</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>VolumeFlow_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3824</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="5" In="4" ModIdx="22" CfgData="93" PrmData="17">
							<Name>PumpLiquidTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>PumpLiquidTemp_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3856</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="6" In="4" ModIdx="25" CfgData="93" PrmData="1a">
							<Name>OperationTime</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>OperationTime_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3888</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="7" In="4" ModIdx="28" CfgData="93" PrmData="1d">
							<Name>ActualSetpoint</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>ActualSetpoint_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3920</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="8" In="4" ModIdx="29" CfgData="93" PrmData="1e">
							<Name>Frequency</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Frequency_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>3952</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="14" In="4" ModIdx="36" CfgData="93" PrmData="25">
							<Name>UserSetpoint</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>UserSetpoint_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>3984</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="9" In="4" ModIdx="46" CfgData="93" PrmData="2f">
							<Name>DiffPressure</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>DiffPressure_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>4016</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="10" In="4" ModIdx="55" CfgData="93" PrmData="38">
							<Name>RemoteTemp2</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>RemoteTemp2_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>4048</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="11" In="4" ModIdx="57" CfgData="93" PrmData="3a">
							<Name>HeatEnergyCounter</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatEnergyCounter_0_0</Name>
									<Type>REAL</Type>
									<BitOffs>4080</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="13" In="4" ModIdx="58" CfgData="93" PrmData="3b">
							<Name>HeatPower</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatPower_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>4112</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="4" In="4" ModIdx="59" CfgData="93" PrmData="3c">
							<Name>HeatDiffTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>HeatDiffTemp_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>4144</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="12" Out="9" ModIdx="41" CfgData="a8" PrmData="2a">
							<Name>DirectDataRequest</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
								<Var>
									<Name>DirectDataRequest_1_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
									<BitOffs>600</BitOffs>
								</Var>
							</Vars>
						</GsdModule>
						<GsdModule Id="15" In="9" ModIdx="42" CfgData="98" PrmData="2b">
							<Name>DirectDataReply</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>DirectDataReply_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
									<BitOffs>4176</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="16" In="4" ModIdx="32" CfgData="93" PrmData="21">
							<Name>NumberOfStarts</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>NumberOfStarts_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>4248</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="17" In="4" ModIdx="28" CfgData="93" PrmData="1d">
							<Name>ActualSetpoint_1</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>ActualSetpoint_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>4280</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="18" In="4" ModIdx="25" CfgData="93" PrmData="1a">
							<Name>OperationTime_1</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>OperationTime_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>4312</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="19" In="4" ModIdx="31" CfgData="93" PrmData="20">
							<Name>Speed</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Speed_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>4344</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="20" In="4" ModIdx="16" CfgData="93" PrmData="11">
							<Name>Energy</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Energy_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>4376</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="21" In="4" ModIdx="15" CfgData="93" PrmData="10">
							<Name>Power</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Power_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>4408</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="22" In="4" ModIdx="18" CfgData="93" PrmData="13">
							<Name>PowerElectronicsTemp</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>PowerElectronicsTemp_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>4440</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="23" In="4" ModIdx="33" CfgData="93" PrmData="22">
							<Name>Volume</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>Volume_0_0</Name>
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
									<BitOffs>4472</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="24" In="1" ModIdx="4" CfgData="90" PrmData="05">
							<Name>FaultCode</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>FaultCode_0_0</Name>
									<Type>USINT</Type>
									<BitOffs>4504</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
						<GsdModule Id="25" In="1" ModIdx="3" CfgData="90" PrmData="04">
							<Name>WarningCode</Name>
							<ImageId>24</ImageId>
							<Vars VarGrpType="1">
								<Name>Eingänge</Name>
								<Var>
									<Name>WarningCode_0_0</Name>
									<Type>USINT</Type>
									<BitOffs>4512</BitOffs>
								</Var>
							</Vars>
							<Vars VarGrpType="2">
								<Name>Ausgänge</Name>
							</Vars>
						</GsdModule>
					</Profibus>
				</Box>
				<Profibus>
					<Fcxxxx>
						<DevSettings NetId="000000000701" EquiCycleTime="200000" NcAccessTime="75000"/>
						<DevParameter CycleTime="400000" AutoBaudDisabled="true"/>
					</Fcxxxx>
					<BusParameter Baudrate="6" TSlot="300" MaxTsdr="150" TQui="0" TSetup="1" Ttr="21596" MaxRetryLimit="1" MinSlaveInterval="400" PollTimeout="8" DataControlTime="18"/>
				</Profibus>
			</Device>
			<Device Id="10" DevType="111" DevFlags="#x0003" AmsPort="28682" AmsNetId="0.0.0.0.11.1" RemoteName="Gerät 10 (EtherCAT)" InfoImageId="13">
				<Name>Gerät 10 (EtherCAT)</Name>
				<AddressInfo>
					<Pnp>
						<DeviceDesc>X104 (TwinCAT-Intel PCI Ethernet Adapter (Gigabit) </DeviceDesc>
						<DeviceName>\DEVICE\{5B28440E-BC08-432E-97A6-E8BE37833F5B}</DeviceName>
						<DeviceData>000000000000</DeviceData>
					</Pnp>
				</AddressInfo>
				<Image Id="12" AddrType="9" ImageType="3">
					<Name>Gerät 10-Prozessabbild</Name>
				</Image>
				<Image Id="2" AddrType="10" ImageType="3">
					<Name>Prozessabbild-2</Name>
				</Image>
				<Image Id="4" AddrType="10" ImageType="3">
					<Name>Image-3</Name>
				</Image>
				<Box Id="31" BoxType="9099">
					<Name>Term 31 (EK1100)</Name>
					<ImageId>1000</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044c2c52" RevisionNo="#x00120000" PortPhys="305" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortABoxInfo="#x00ffffff"/>
					<Box Id="30" BoxType="9099" BoxFlags="#x00000020">
						<Name>Term 30 (EL6070-0033)</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="35" FoeType="1" VendorId="#x00000002" ProductCode="#x17b63052" RevisionNo="#x00130021" InfoDataAddr="true" RepeatSupport="true" TimeoutMailbox2="3000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6070-0033 1Ch. Licence key terminal, individual licences" Desc="EL6070-0033" PortABoxInfo="#x0100001f">
							<SyncMan>001000012600010001000000300000010001001026010000</SyncMan>
							<SyncMan>001100012200010002000000300000010001001122010000</SyncMan>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<MBoxUserCmdData>004003000a00000000000000030010000000000000000000000000000000000020f3100502000000010000</MBoxUserCmdData>
							<CoeProfile ProfileNo="43914121" DisplayName="Licensing"/>
						</EtherCAT>
					</Box>
					<Box Id="3" BoxType="9093">
						<Name>Profibus_1 (EL6731)</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="5" AdsServerAddress="0000000007010000" FixedAdsServerNetId="true" PdiType="#x0408" ExecIo="true" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="39" CoeMainProfile="203166601" FoeType="1" VendorId="#x00000002" ProductCode="#x1a4b3052" RevisionNo="#x00190000" InfoDataAddr="true" InfoDataNetId="true" OwnAddrExtern="true" RepeatSupport="true" TimeoutMailbox2="2000" GenerateOwnNetId="true" InitializeOwnNetId="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="125" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6731 PROFIBUS DP Master" Desc="EL6731" PortABoxInfo="#x0100001e">
							<SyncMan>0010800126000100010000005000da058001001026010000</SyncMan>
							<SyncMan>8011800122000100020000005000da058001801122010000</SyncMan>
							<SyncMan>001354002400010003000000000000000000001324010000</SyncMan>
							<SyncMan>802140022000010004000000000000000000802120010000</SyncMan>
							<Fmmu>0000000000000000001300020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000802100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010140200181402</BootStrapData>
							<SuName>ProfibusSU</SuName>
							<SuTask>#x02010080</SuTask>
							<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e0000000000000000000000000000000000000000000000000000000000a0860100000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Name="Box 1 (CIM/CIU 150 pump)_IN" Index="#x1a00" Flags="#x0011" SyncMan="3">
								<Entry Name="Eingänge.StatusModule_0_0" Index="#x6000" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.VolumeFlow_0_0" Index="#x6000" Sub="#x02" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.PumpLiquidTemp_0_0" Index="#x6000" Sub="#x03" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6000" Sub="#x04" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6000" Sub="#x05" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.Frequency_0_0" Index="#x6000" Sub="#x06" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.UserSetpoint_0_0" Index="#x6000" Sub="#x07" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DiffPressure_0_0" Index="#x6000" Sub="#x08" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.RemoteTemp2_0_0" Index="#x6000" Sub="#x09" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatEnergyCounter_0_0" Index="#x6000" Sub="#x0a" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatPower_0_0" Index="#x6000" Sub="#x0b" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.HeatDiffTemp_0_0" Index="#x6000" Sub="#x0c" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DirectDataReply_0_0" Index="#x6000" Sub="#x0d" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.NumberOfStarts_0_0" Index="#x6000" Sub="#x0e" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6000" Sub="#x0f" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6000" Sub="#x10" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Speed_0_0" Index="#x6000" Sub="#x11" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Energy_0_0" Index="#x6000" Sub="#x12" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Power_0_0" Index="#x6000" Sub="#x13" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.PowerElectronicsTemp_0_0" Index="#x6000" Sub="#x14" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Volume_0_0" Index="#x6000" Sub="#x15" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.FaultCode_0_0" Index="#x6000" Sub="#x16" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Eingänge.WarningCode_0_0" Index="#x6000" Sub="#x17" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 1 (CIM/CIU 150 pump)_OUT" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Ausgänge.ControlModule_1_0" Index="#x7000" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
								</Entry>
								<Entry Name="Ausgänge.DirectDataRequest_1_0" Index="#x7000" Sub="#x02" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 2 (CIM/CIU 150 pump)_IN" Index="#x1a01" Flags="#x0011" SyncMan="3">
								<Entry Name="Eingänge.StatusModule_0_0" Index="#x6004" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.VolumeFlow_0_0" Index="#x6004" Sub="#x02" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.PumpLiquidTemp_0_0" Index="#x6004" Sub="#x03" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6004" Sub="#x04" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6004" Sub="#x05" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.Frequency_0_0" Index="#x6004" Sub="#x06" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.UserSetpoint_0_0" Index="#x6004" Sub="#x07" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DiffPressure_0_0" Index="#x6004" Sub="#x08" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.RemoteTemp2_0_0" Index="#x6004" Sub="#x09" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatEnergyCounter_0_0" Index="#x6004" Sub="#x0a" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatPower_0_0" Index="#x6004" Sub="#x0b" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.HeatDiffTemp_0_0" Index="#x6004" Sub="#x0c" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DirectDataReply_0_0" Index="#x6004" Sub="#x0d" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.NumberOfStarts_0_0" Index="#x6004" Sub="#x0e" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6004" Sub="#x0f" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6004" Sub="#x10" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Speed_0_0" Index="#x6004" Sub="#x11" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Energy_0_0" Index="#x6004" Sub="#x12" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Power_0_0" Index="#x6004" Sub="#x13" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.PowerElectronicsTemp_0_0" Index="#x6004" Sub="#x14" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Volume_0_0" Index="#x6004" Sub="#x15" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.FaultCode_0_0" Index="#x6004" Sub="#x16" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Eingänge.WarningCode_0_0" Index="#x6004" Sub="#x17" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 2 (CIM/CIU 150 pump)_OUT" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Ausgänge.ControlModule_1_0" Index="#x7004" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
								</Entry>
								<Entry Name="Ausgänge.DirectDataRequest_1_0" Index="#x7004" Sub="#x02" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 3 (CIM/CIU 150 pump)_IN" Index="#x1a02" Flags="#x0011" SyncMan="3">
								<Entry Name="Eingänge.StatusModule_0_0" Index="#x6008" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.VolumeFlow_0_0" Index="#x6008" Sub="#x02" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.PumpLiquidTemp_0_0" Index="#x6008" Sub="#x03" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6008" Sub="#x04" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6008" Sub="#x05" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.Frequency_0_0" Index="#x6008" Sub="#x06" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.UserSetpoint_0_0" Index="#x6008" Sub="#x07" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DiffPressure_0_0" Index="#x6008" Sub="#x08" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.RemoteTemp2_0_0" Index="#x6008" Sub="#x09" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatEnergyCounter_0_0" Index="#x6008" Sub="#x0a" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatPower_0_0" Index="#x6008" Sub="#x0b" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.HeatDiffTemp_0_0" Index="#x6008" Sub="#x0c" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DirectDataReply_0_0" Index="#x6008" Sub="#x0d" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.NumberOfStarts_0_0" Index="#x6008" Sub="#x0e" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6008" Sub="#x0f" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6008" Sub="#x10" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Speed_0_0" Index="#x6008" Sub="#x11" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Energy_0_0" Index="#x6008" Sub="#x12" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Power_0_0" Index="#x6008" Sub="#x13" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.PowerElectronicsTemp_0_0" Index="#x6008" Sub="#x14" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Volume_0_0" Index="#x6008" Sub="#x15" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.FaultCode_0_0" Index="#x6008" Sub="#x16" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Eingänge.WarningCode_0_0" Index="#x6008" Sub="#x17" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 3 (CIM/CIU 150 pump)_OUT" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Ausgänge.ControlModule_1_0" Index="#x7008" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
								</Entry>
								<Entry Name="Ausgänge.DirectDataRequest_1_0" Index="#x7008" Sub="#x02" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 4 (CIM/CIU 150 pump)_IN" Index="#x1a03" Flags="#x0011" SyncMan="3">
								<Entry Name="Eingänge.StatusModule_0_0" Index="#x600c" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.VolumeFlow_0_0" Index="#x600c" Sub="#x02" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.PumpLiquidTemp_0_0" Index="#x600c" Sub="#x03" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x600c" Sub="#x04" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x600c" Sub="#x05" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.Frequency_0_0" Index="#x600c" Sub="#x06" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.UserSetpoint_0_0" Index="#x600c" Sub="#x07" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DiffPressure_0_0" Index="#x600c" Sub="#x08" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.RemoteTemp2_0_0" Index="#x600c" Sub="#x09" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatEnergyCounter_0_0" Index="#x600c" Sub="#x0a" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatPower_0_0" Index="#x600c" Sub="#x0b" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.HeatDiffTemp_0_0" Index="#x600c" Sub="#x0c" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DirectDataReply_0_0" Index="#x600c" Sub="#x0d" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.NumberOfStarts_0_0" Index="#x600c" Sub="#x0e" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x600c" Sub="#x0f" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x600c" Sub="#x10" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Speed_0_0" Index="#x600c" Sub="#x11" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Energy_0_0" Index="#x600c" Sub="#x12" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Power_0_0" Index="#x600c" Sub="#x13" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.PowerElectronicsTemp_0_0" Index="#x600c" Sub="#x14" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.FaultCode_0_0" Index="#x600c" Sub="#x15" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Eingänge.Volume_0_0" Index="#x600c" Sub="#x16" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.WarningCode_0_0" Index="#x600c" Sub="#x17" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 4 (CIM/CIU 150 pump)_OUT" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Ausgänge.ControlModule_1_0" Index="#x700c" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
								</Entry>
								<Entry Name="Ausgänge.DirectDataRequest_1_0" Index="#x700c" Sub="#x02" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 5 (CIM/CIU 150 pump)_IN" Index="#x1a04" Flags="#x0011" SyncMan="3">
								<Entry Name="Eingänge.StatusModule_0_0" Index="#x6010" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.VolumeFlow_0_0" Index="#x6010" Sub="#x02" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.PumpLiquidTemp_0_0" Index="#x6010" Sub="#x03" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6010" Sub="#x04" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6010" Sub="#x05" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.Frequency_0_0" Index="#x6010" Sub="#x06" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.UserSetpoint_0_0" Index="#x6010" Sub="#x07" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DiffPressure_0_0" Index="#x6010" Sub="#x08" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.RemoteTemp2_0_0" Index="#x6010" Sub="#x09" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatEnergyCounter_0_0" Index="#x6010" Sub="#x0a" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatPower_0_0" Index="#x6010" Sub="#x0b" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.HeatDiffTemp_0_0" Index="#x6010" Sub="#x0c" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DirectDataReply_0_0" Index="#x6010" Sub="#x0d" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.NumberOfStarts_0_0" Index="#x6010" Sub="#x0e" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6010" Sub="#x0f" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6010" Sub="#x10" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Speed_0_0" Index="#x6010" Sub="#x11" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Power_0_0" Index="#x6010" Sub="#x12" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Energy_0_0" Index="#x6010" Sub="#x13" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.PowerElectronicsTemp_0_0" Index="#x6010" Sub="#x14" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Volume_0_0" Index="#x6010" Sub="#x15" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.WarningCode_0_0" Index="#x6010" Sub="#x16" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Eingänge.FaultCode_0_0" Index="#x6010" Sub="#x17" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Eingänge.SetpointRangeMax_0_0" Index="#x6010" Sub="#x18" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000002}">ARRAY [0..1] OF BYTE</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 5 (CIM/CIU 150 pump)_OUT" Index="#x1604" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Ausgänge.ControlModule_1_0" Index="#x7010" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
								</Entry>
								<Entry Name="Ausgänge.DirectDataRequest_1_0" Index="#x7010" Sub="#x02" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 6 (CIM/CIU 150 pump)_IN" Index="#x1a05" Flags="#x0011" SyncMan="3">
								<Entry Name="Eingänge.StatusModule_0_0" Index="#x6014" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.VolumeFlow_0_0" Index="#x6014" Sub="#x02" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.PumpLiquidTemp_0_0" Index="#x6014" Sub="#x03" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6014" Sub="#x04" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6014" Sub="#x05" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.Frequency_0_0" Index="#x6014" Sub="#x06" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.UserSetpoint_0_0" Index="#x6014" Sub="#x07" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DiffPressure_0_0" Index="#x6014" Sub="#x08" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.RemoteTemp2_0_0" Index="#x6014" Sub="#x09" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatEnergyCounter_0_0" Index="#x6014" Sub="#x0a" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatPower_0_0" Index="#x6014" Sub="#x0b" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.HeatDiffTemp_0_0" Index="#x6014" Sub="#x0c" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DirectDataReply_0_0" Index="#x6014" Sub="#x0d" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.NumberOfStarts_0_0" Index="#x6014" Sub="#x0e" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6014" Sub="#x0f" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6014" Sub="#x10" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Speed_0_0" Index="#x6014" Sub="#x11" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Energy_0_0" Index="#x6014" Sub="#x12" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Power_0_0" Index="#x6014" Sub="#x13" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.PowerElectronicsTemp_0_0" Index="#x6014" Sub="#x14" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Volume_0_0" Index="#x6014" Sub="#x15" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.FaultCode_0_0" Index="#x6014" Sub="#x16" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Eingänge.WarningCode_0_0" Index="#x6014" Sub="#x17" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 6 (CIM/CIU 150 pump)_OUT" Index="#x1605" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Ausgänge.ControlModule_1_0" Index="#x7014" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
								</Entry>
								<Entry Name="Ausgänge.DirectDataRequest_1_0" Index="#x7014" Sub="#x02" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Gerät 6 (EL6731)" Index="#x1a80" Flags="#x0011" SyncMan="3">
								<Entry Name="Box 1 (CIM/CIU 150 pump)_DpState" Index="#xa000" Sub="#x01" Flags="#x00000100">
									<DefaultDataMask>1f1f</DefaultDataMask>
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Box 2 (CIM/CIU 150 pump)_DpState" Index="#xa010" Sub="#x01" Flags="#x00000100">
									<DefaultDataMask>1f1f</DefaultDataMask>
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Box 3 (CIM/CIU 150 pump)_DpState" Index="#xa020" Sub="#x01" Flags="#x00000100">
									<DefaultDataMask>1f1f</DefaultDataMask>
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Box 4 (CIM/CIU 150 pump)_DpState" Index="#xa030" Sub="#x01" Flags="#x00000100">
									<DefaultDataMask>1f1f</DefaultDataMask>
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Box 5 (CIM/CIU 150 pump)_DpState" Index="#xa040" Sub="#x01" Flags="#x00000100">
									<DefaultDataMask>1f1f</DefaultDataMask>
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Box 6 (CIM/CIU 150 pump)_DpState" Index="#xa050" Sub="#x01" Flags="#x00000100">
									<DefaultDataMask>1f1f</DefaultDataMask>
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Gerät 6 (EL6731)_Error" Index="#xf100" Sub="#x01" Flags="#x00000100">
									<DefaultDataMask>0606</DefaultDataMask>
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Gerät 6 (EL6731)_ActualModulo" Index="#xf100" Sub="#x03" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Gerät 6 (EL6731)_DiagFlag" Index="#xf100" Sub="#x02" Flags="#x00000100">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Box 1 (CIM/CIU 150 pump)_DiagFlag" Index="#xa000" Sub="#x02" Flags="#x00000100">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Box 2 (CIM/CIU 150 pump)_DiagFlag" Index="#xa010" Sub="#x02" Flags="#x00000100">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Box 3 (CIM/CIU 150 pump)_DiagFlag" Index="#xa020" Sub="#x02" Flags="#x00000100">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Box 4 (CIM/CIU 150 pump)_DiagFlag" Index="#xa030" Sub="#x02" Flags="#x00000100">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Box 5 (CIM/CIU 150 pump)_DiagFlag" Index="#xa040" Sub="#x02" Flags="#x00000100">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Box 6 (CIM/CIU 150 pump)_DiagFlag" Index="#xa050" Sub="#x02" Flags="#x00000100">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000009}">ARRAY [0..8] OF BIT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="203166601"/>
							<Slot Name="EL6731">
								<SlotData>0000000001000400010000001000000000000000000000000000000000000000</SlotData>
								<ModuleClass Class="EL6731" Name="EL6731" VendorId="2"/>
							</Slot>
						</EtherCAT>
					</Box>
					<Box Id="5" BoxType="9093" BoxFlags="#x00000020">
						<Name>Profibus_2 (EL6731)</Name>
						<ImageId>1002</ImageId>
						<EtherCAT SlaveType="5" AdsServerAddress="0000000003010000" FixedAdsServerNetId="true" PdiType="#x0408" ExecIo="true" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="39" FoeType="1" VendorId="#x00000002" ProductCode="#x1a4b3052" RevisionNo="#x00190000" InfoDataAddr="true" InfoDataNetId="true" OwnAddrExtern="true" RepeatSupport="true" SetFrameRepeatTime="true" TimeoutMailbox2="2000" GenerateOwnNetId="true" InitializeOwnNetId="true" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="125" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6731 PROFIBUS DP Master" Desc="EL6731" PortABoxInfo="#x01000003">
							<SyncMan>0010800126000100010000005000da058001001026010000</SyncMan>
							<SyncMan>8011800122000100020000005000da058001801122010000</SyncMan>
							<SyncMan>0013d2002400010003000000000000000000001324010000</SyncMan>
							<SyncMan>001696052000010004000000000000000000802120010000</SyncMan>
							<Fmmu>0000000000000000001300020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001600010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010140200181402</BootStrapData>
							<SuName>ProfibusSU</SuName>
							<SuTask>#x02010050</SuTask>
							<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e0000000000000000000000000000000000000000000000000000000000a0860100000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Name="Box 1 (CIM/CIU 150 pump)_IN" Index="#x1a00" Flags="#x0011" SyncMan="3">
								<Entry Name="Eingänge.StatusModule_0_0" Index="#x6000" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.VolumeFlow_0_0" Index="#x6000" Sub="#x02" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.PumpLiquidTemp_0_0" Index="#x6000" Sub="#x03" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6000" Sub="#x04" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6000" Sub="#x05" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.Frequency_0_0" Index="#x6000" Sub="#x06" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.UserSetpoint_0_0" Index="#x6000" Sub="#x07" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DiffPressure_0_0" Index="#x6000" Sub="#x08" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.RemoteTemp2_0_0" Index="#x6000" Sub="#x09" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatEnergyCounter_0_0" Index="#x6000" Sub="#x0a" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatPower_0_0" Index="#x6000" Sub="#x0b" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.HeatDiffTemp_0_0" Index="#x6000" Sub="#x0c" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DirectDataReply_0_0" Index="#x6000" Sub="#x0d" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.NumberOfStarts_0_0" Index="#x6000" Sub="#x0e" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6000" Sub="#x0f" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6000" Sub="#x10" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Speed_0_0" Index="#x6000" Sub="#x11" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Power_0_0" Index="#x6000" Sub="#x12" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Energy_0_0" Index="#x6000" Sub="#x13" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.PowerElectronicsTemp_0_0" Index="#x6000" Sub="#x14" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Volume_0_0" Index="#x6000" Sub="#x15" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.FaultCode_0_0" Index="#x6000" Sub="#x16" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Eingänge.WarningCode_0_0" Index="#x6000" Sub="#x17" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 1 (CIM/CIU 150 pump)_OUT" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Ausgänge.ControlModule_1_0" Index="#x7000" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
								</Entry>
								<Entry Name="Ausgänge.DirectDataRequest_1_0" Index="#x7000" Sub="#x02" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 3 (CIM/CIU 150 pump)_IN" Index="#x1a01" Flags="#x0011" SyncMan="3">
								<Entry Name="Eingänge.StatusModule_0_0" Index="#x6004" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.VolumeFlow_0_0" Index="#x6004" Sub="#x02" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.PumpLiquidTemp_0_0" Index="#x6004" Sub="#x03" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6004" Sub="#x04" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6004" Sub="#x05" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.Frequency_0_0" Index="#x6004" Sub="#x06" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.UserSetpoint_0_0" Index="#x6004" Sub="#x07" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DiffPressure_0_0" Index="#x6004" Sub="#x08" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.RemoteTemp2_0_0" Index="#x6004" Sub="#x09" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatEnergyCounter_0_0" Index="#x6004" Sub="#x0a" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatPower_0_0" Index="#x6004" Sub="#x0b" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.HeatDiffTemp_0_0" Index="#x6004" Sub="#x0c" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DirectDataReply_0_0" Index="#x6004" Sub="#x0d" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.NumberOfStarts_0_0" Index="#x6004" Sub="#x0e" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6004" Sub="#x0f" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6004" Sub="#x10" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Speed_0_0" Index="#x6004" Sub="#x11" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Energy_0_0" Index="#x6004" Sub="#x12" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Power_0_0" Index="#x6004" Sub="#x13" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.PowerElectronicsTemp_0_0" Index="#x6004" Sub="#x14" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Volume_0_0" Index="#x6004" Sub="#x15" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.FaultCode_0_0" Index="#x6004" Sub="#x16" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Eingänge.WarningCode_0_0" Index="#x6004" Sub="#x17" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 3 (CIM/CIU 150 pump)_OUT" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Ausgänge.ControlModule_1_0" Index="#x7004" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
								</Entry>
								<Entry Name="Ausgänge.DirectDataRequest_1_0" Index="#x7004" Sub="#x02" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 4 (CIM/CIU 150 pump)_IN" Index="#x1a02" Flags="#x0011" SyncMan="3">
								<Entry Name="Eingänge.StatusModule_0_0" Index="#x6008" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.VolumeFlow_0_0" Index="#x6008" Sub="#x02" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.PumpLiquidTemp_0_0" Index="#x6008" Sub="#x03" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6008" Sub="#x04" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6008" Sub="#x05" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.Frequency_0_0" Index="#x6008" Sub="#x06" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.UserSetpoint_0_0" Index="#x6008" Sub="#x07" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DiffPressure_0_0" Index="#x6008" Sub="#x08" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.RemoteTemp2_0_0" Index="#x6008" Sub="#x09" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatEnergyCounter_0_0" Index="#x6008" Sub="#x0a" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatPower_0_0" Index="#x6008" Sub="#x0b" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.HeatDiffTemp_0_0" Index="#x6008" Sub="#x0c" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DirectDataReply_0_0" Index="#x6008" Sub="#x0d" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.WarningCode_0_0" Index="#x6008" Sub="#x0e" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Eingänge.NumberOfStarts_0_0" Index="#x6008" Sub="#x0f" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6008" Sub="#x10" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6008" Sub="#x11" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Speed_0_0" Index="#x6008" Sub="#x12" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Energy_0_0" Index="#x6008" Sub="#x13" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Power_0_0" Index="#x6008" Sub="#x14" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.PowerElectronicsTemp_0_0" Index="#x6008" Sub="#x15" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Volume_0_0" Index="#x6008" Sub="#x16" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.FaultCode_0_0" Index="#x6008" Sub="#x17" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 4 (CIM/CIU 150 pump)_OUT" Index="#x1602" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Ausgänge.ControlModule_1_0" Index="#x7008" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
								</Entry>
								<Entry Name="Ausgänge.DirectDataRequest_1_0" Index="#x7008" Sub="#x02" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 5 (CIM/CIU 150 pump)_IN" Index="#x1a03" Flags="#x0011" SyncMan="3">
								<Entry Name="Eingänge.StatusModule_0_0" Index="#x600c" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.VolumeFlow_0_0" Index="#x600c" Sub="#x02" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.PumpLiquidTemp_0_0" Index="#x600c" Sub="#x03" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x600c" Sub="#x04" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x600c" Sub="#x05" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.Frequency_0_0" Index="#x600c" Sub="#x06" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.UserSetpoint_0_0" Index="#x600c" Sub="#x07" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DiffPressure_0_0" Index="#x600c" Sub="#x08" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.RemoteTemp2_0_0" Index="#x600c" Sub="#x09" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatEnergyCounter_0_0" Index="#x600c" Sub="#x0a" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatPower_0_0" Index="#x600c" Sub="#x0b" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.HeatDiffTemp_0_0" Index="#x600c" Sub="#x0c" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DirectDataReply_0_0" Index="#x600c" Sub="#x0d" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.NumberOfStarts_0_0" Index="#x600c" Sub="#x0e" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x600c" Sub="#x0f" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x600c" Sub="#x10" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Speed_0_0" Index="#x600c" Sub="#x11" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Energy_0_0" Index="#x600c" Sub="#x12" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Power_0_0" Index="#x600c" Sub="#x13" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.PowerElectronicsTemp_0_0" Index="#x600c" Sub="#x14" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Volume_0_0" Index="#x600c" Sub="#x15" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.WarningCode_0_0" Index="#x600c" Sub="#x16" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Eingänge.FaultCode_0_0" Index="#x600c" Sub="#x17" Flags="#x00000100">
									<Type>USINT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 5 (CIM/CIU 150 pump)_OUT" Index="#x1603" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Ausgänge.ControlModule_1_0" Index="#x700c" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000005}">ARRAY [0..4] OF BYTE</Type>
								</Entry>
								<Entry Name="Ausgänge.DirectDataRequest_1_0" Index="#x700c" Sub="#x02" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Box 6 (CIM/CIU 150 pump)_IN" Index="#x1a04" Flags="#x0011" SyncMan="3">
								<Entry Name="Eingänge.StatusModule_0_0" Index="#x6010" Sub="#x01" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-000300000006}">ARRAY [0..5] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.VolumeFlow_0_0" Index="#x6010" Sub="#x02" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.PumpLiquidTemp_0_0" Index="#x6010" Sub="#x03" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6010" Sub="#x04" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6010" Sub="#x05" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.Frequency_0_0" Index="#x6010" Sub="#x06" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.UserSetpoint_0_0" Index="#x6010" Sub="#x07" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DiffPressure_0_0" Index="#x6010" Sub="#x08" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.RemoteTemp2_0_0" Index="#x6010" Sub="#x09" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatEnergyCounter_0_0" Index="#x6010" Sub="#x0a" Flags="#x00000100">
									<Type>REAL</Type>
								</Entry>
								<Entry Name="Eingänge.HeatPower_0_0" Index="#x6010" Sub="#x0b" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.HeatDiffTemp_0_0" Index="#x6010" Sub="#x0c" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.DirectDataReply_0_0" Index="#x6010" Sub="#x0d" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000009}">ARRAY [0..8] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.NumberOfStarts_0_0" Index="#x6010" Sub="#x0e" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.OperationTime_0_0" Index="#x6010" Sub="#x0f" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.ActualSetpoint_0_0" Index="#x6010" Sub="#x10" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Speed_0_0" Index="#x6010" Sub="#x11" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Energy_0_0" Index="#x6010" Sub="#x12" Flags="#x00000100">
									<Type GUID="{18071995-0000-0000-0000-001300000004}">ARRAY [0..3] OF BYTE</Type>
								</Entry>
								<Entry Name="Eingänge.Power_0_0" Index="#x6010" Sub="#x13" Flags="#x00000100">
